    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    4.268300000000,          !- Vertex 2 Z-coordinate {m}
    48.768000000000,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    4.268300000000,          !- Vertex 3 Z-coordinate {m}
    48.768000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    8.536600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    8.536600000000,          !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    4.268300000000,          !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    4.268300000000,          !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    8.536600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    60.960000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    4.268300000000,          !- Vertex 1 Z-coordinate {m}
    60.960000000000,         !- Vertex 2 X-coordinate {m}
    16.764000000000,         !- Vertex 2 Y-coordinate {m}
    4.268300000000,          !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    16.764000000000,         !- Vertex 3 Y-coordinate {m}
    4.268300000000,          !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    4.268300000000,          !- Vertex 4 Z-coordinate {m}
    39.624000000000,         !- Vertex 5 X-coordinate {m}
    0.000000000000,          !- Vertex 5 Y-coordinate {m}
    4.268300000000,          !- Vertex 5 Z-coordinate {m}
    39.624000000000,         !- Vertex 6 X-coordinate {m}
    22.860000000000,         !- Vertex 6 Y-coordinate {m}
    4.268300000000,          !- Vertex 6 Z-coordinate {m}
    48.768000000000,         !- Vertex 7 X-coordinate {m}
    22.860000000000,         !- Vertex 7 Y-coordinate {m}
    4.268300000000,          !- Vertex 7 Z-coordinate {m}
    48.768000000000,         !- Vertex 8 X-coordinate {m}
    53.340000000000,         !- Vertex 8 Y-coordinate {m}
    4.268300000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.768000000000,         !- Vertex 1 X-coordinate {m}
    22.860000000000,         !- Vertex 1 Y-coordinate {m}
    8.536600000000,          !- Vertex 1 Z-coordinate {m}
    48.768000000000,         !- Vertex 2 X-coordinate {m}
    22.860000000000,         !- Vertex 2 Y-coordinate {m}
    4.268300000000,          !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    22.860000000000,         !- Vertex 3 Y-coordinate {m}
    4.268300000000,          !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    22.860000000000,         !- Vertex 4 Y-coordinate {m}
    8.536600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    16.764000000000,         !- Vertex 1 Y-coordinate {m}
    8.536600000000,          !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    16.764000000000,         !- Vertex 2 Y-coordinate {m}
    4.268300000000,          !- Vertex 2 Z-coordinate {m}
    60.960000000000,         !- Vertex 3 X-coordinate {m}
    16.764000000000,         !- Vertex 3 Y-coordinate {m}
    4.268300000000,          !- Vertex 3 Z-coordinate {m}
    60.960000000000,         !- Vertex 4 X-coordinate {m}
    16.764000000000,         !- Vertex 4 Y-coordinate {m}
    8.536600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    22.860000000000,         !- Vertex 1 Y-coordinate {m}
    8.536600000000,          !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    22.860000000000,         !- Vertex 2 Y-coordinate {m}
    4.268300000000,          !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    4.268300000000,          !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    8.536600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.768000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    8.536600000000,          !- Vertex 1 Z-coordinate {m}
    48.768000000000,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    4.268300000000,          !- Vertex 2 Z-coordinate {m}
    48.768000000000,         !- Vertex 3 X-coordinate {m}
    22.860000000000,         !- Vertex 3 Y-coordinate {m}
    4.268300000000,          !- Vertex 3 Z-coordinate {m}
    48.768000000000,         !- Vertex 4 X-coordinate {m}
    22.860000000000,         !- Vertex 4 Y-coordinate {m}
    8.536600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    8.536600000000,          !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    4.268300000000,          !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    16.764000000000,         !- Vertex 3 Y-coordinate {m}
    4.268300000000,          !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    16.764000000000,         !- Vertex 4 Y-coordinate {m}
    8.536600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.960000000000,         !- Vertex 1 X-coordinate {m}
    16.764000000000,         !- Vertex 1 Y-coordinate {m}
    8.536600000000,          !- Vertex 1 Z-coordinate {m}
    60.960000000000,         !- Vertex 2 X-coordinate {m}
    16.764000000000,         !- Vertex 2 Y-coordinate {m}
    4.268300000000,          !- Vertex 2 Z-coordinate {m}
    60.960000000000,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    4.268300000000,          !- Vertex 3 Z-coordinate {m}
    60.960000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    8.536600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    48.768000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    8.536600000000,          !- Vertex 1 Z-coordinate {m}
    48.768000000000,         !- Vertex 2 X-coordinate {m}
    22.860000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    22.860000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    8.536600000000,          !- Vertex 4 Z-coordinate {m}
    70.104000000000,         !- Vertex 5 X-coordinate {m}
    0.000000000000,          !- Vertex 5 Y-coordinate {m}
    8.536600000000,          !- Vertex 5 Z-coordinate {m}
    70.104000000000,         !- Vertex 6 X-coordinate {m}
    16.764000000000,         !- Vertex 6 Y-coordinate {m}
    8.536600000000,          !- Vertex 6 Z-coordinate {m}
    60.960000000000,         !- Vertex 7 X-coordinate {m}
    16.764000000000,         !- Vertex 7 Y-coordinate {m}
    8.536600000000,          !- Vertex 7 Z-coordinate {m}
    60.960000000000,         !- Vertex 8 X-coordinate {m}
    53.340000000000,         !- Vertex 8 Y-coordinate {m}
    8.536600000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    44.196000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    44.196000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.196000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    8.536600000000,          !- Vertex 1 Z-coordinate {m}
    44.196000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    8.536600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.196000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    44.196000000000,         !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.196000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    44.196000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    44.196000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    44.196000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    44.196000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    44.196000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_East,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.484000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    62.484000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    8.536600000000,          !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    62.484000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    62.484000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    8.536600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    62.484000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    62.484000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_West,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_3_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.484000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    62.484000000000,         !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    62.484000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    62.484000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.484000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    62.484000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    8.992000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    8.992000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    8.992000000000,          !- Vertex 1 Y-coordinate {m}
    8.536600000000,          !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    65.532000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    65.532000000000,         !- Vertex 4 X-coordinate {m}
    8.992000000000,          !- Vertex 4 Y-coordinate {m}
    8.536600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    8.992000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    8.992000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    65.532000000000,         !- Vertex 3 X-coordinate {m}
    8.992000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    65.532000000000,         !- Vertex 4 X-coordinate {m}
    8.992000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.532000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    65.532000000000,         !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.532000000000,         !- Vertex 1 X-coordinate {m}
    8.992000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    65.532000000000,         !- Vertex 2 X-coordinate {m}
    8.992000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    65.532000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    65.532000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.532000000000,         !- Vertex 1 X-coordinate {m}
    8.992000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    65.532000000000,         !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    8.992000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    62.484000000000,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    62.484000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_East,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    8.536600000000,          !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    62.484000000000,         !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    62.484000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    8.536600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.484000000000,         !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    62.484000000000,         !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    48.768000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_West,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_3_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.484000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    62.484000000000,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    62.484000000000,         !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    62.484000000000,         !- Vertex 4 X-coordinate {m}
    48.768000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.484000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    62.484000000000,         !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.196000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    44.196000000000,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.196000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    8.536600000000,          !- Vertex 1 Z-coordinate {m}
    44.196000000000,         !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    8.536600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.196000000000,         !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    44.196000000000,         !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    44.196000000000,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    44.196000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    44.196000000000,         !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    44.196000000000,         !- Vertex 4 X-coordinate {m}
    48.768000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    48.768000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    44.196000000000,         !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    44.196000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.960000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    8.536600000000,          !- Vertex 1 Z-coordinate {m}
    60.960000000000,         !- Vertex 2 X-coordinate {m}
    19.812000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    19.812000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    8.536600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.960000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    60.960000000000,         !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.960000000000,         !- Vertex 1 X-coordinate {m}
    19.812000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    60.960000000000,         !- Vertex 2 X-coordinate {m}
    19.812000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    60.960000000000,         !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    60.960000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    19.812000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    19.812000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    60.960000000000,         !- Vertex 3 X-coordinate {m}
    19.812000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    60.960000000000,         !- Vertex 4 X-coordinate {m}
    19.812000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    19.812000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    19.812000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    19.812000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    60.960000000000,         !- Vertex 3 X-coordinate {m}
    19.812000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    60.960000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_West,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    8.536600000000,          !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    8.536600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_3_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    8.992000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    8.992000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572000000000,          !- Vertex 1 X-coordinate {m}
    8.992000000000,          !- Vertex 1 Y-coordinate {m}
    8.536600000000,          !- Vertex 1 Z-coordinate {m}
    4.572000000000,          !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    8.992000000000,          !- Vertex 4 Y-coordinate {m}
    8.536600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572000000000,          !- Vertex 1 X-coordinate {m}
    8.992000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    4.572000000000,          !- Vertex 2 X-coordinate {m}
    8.992000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    8.992000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    8.992000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572000000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    4.572000000000,          !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    4.572000000000,          !- Vertex 3 X-coordinate {m}
    8.992000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    4.572000000000,          !- Vertex 4 X-coordinate {m}
    8.992000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    4.572000000000,          !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    4.572000000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    8.992000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    4.572000000000,          !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    4.572000000000,          !- Vertex 4 X-coordinate {m}
    8.992000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_West,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    48.768000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    8.536600000000,          !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    8.536600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_3_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    48.768000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.960000000000,         !- Vertex 1 X-coordinate {m}
    19.812000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    60.960000000000,         !- Vertex 2 X-coordinate {m}
    19.812000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    19.812000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    19.812000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    19.812000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    19.812000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    8.536600000000,          !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    19.812000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    60.960000000000,         !- Vertex 3 X-coordinate {m}
    19.812000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    60.960000000000,         !- Vertex 4 X-coordinate {m}
    10.668000000000,         !- Vertex 4 Y-coordinate {m}
    8.536600000000,          !- Vertex 4 Z-coordinate {m}
    28.956000000000,         !- Vertex 5 X-coordinate {m}
    10.668000000000,         !- Vertex 5 Y-coordinate {m}
    8.536600000000,          !- Vertex 5 Z-coordinate {m}
    28.956000000000,         !- Vertex 6 X-coordinate {m}
    19.812000000000,         !- Vertex 6 Y-coordinate {m}
    8.536600000000,          !- Vertex 6 Z-coordinate {m}
    15.240000000000,         !- Vertex 7 X-coordinate {m}
    19.812000000000,         !- Vertex 7 Y-coordinate {m}
    8.536600000000,          !- Vertex 7 Z-coordinate {m}
    15.240000000000,         !- Vertex 8 X-coordinate {m}
    33.528000000000,         !- Vertex 8 Y-coordinate {m}
    8.536600000000,          !- Vertex 8 Z-coordinate {m}
    9.144000000000,          !- Vertex 9 X-coordinate {m}
    33.528000000000,         !- Vertex 9 Y-coordinate {m}
    8.536600000000,          !- Vertex 9 Z-coordinate {m}
    9.144000000000,          !- Vertex 10 X-coordinate {m}
    42.672000000000,         !- Vertex 10 Y-coordinate {m}
    8.536600000000;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.960000000000,         !- Vertex 1 X-coordinate {m}
    10.668000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    60.960000000000,         !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    60.960000000000,         !- Vertex 3 X-coordinate {m}
    19.812000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    60.960000000000,         !- Vertex 4 X-coordinate {m}
    19.812000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.956000000000,         !- Vertex 1 X-coordinate {m}
    10.668000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    28.956000000000,         !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    60.960000000000,         !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    60.960000000000,         !- Vertex 4 X-coordinate {m}
    10.668000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    33.528000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    33.528000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    33.528000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    15.240000000000,         !- Vertex 3 X-coordinate {m}
    33.528000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    15.240000000000,         !- Vertex 4 X-coordinate {m}
    19.812000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000,         !- Vertex 4 Z-coordinate {m}
    28.956000000000,         !- Vertex 5 X-coordinate {m}
    19.812000000000,         !- Vertex 5 Y-coordinate {m}
    12.804900000000,         !- Vertex 5 Z-coordinate {m}
    28.956000000000,         !- Vertex 6 X-coordinate {m}
    10.668000000000,         !- Vertex 6 Y-coordinate {m}
    12.804900000000,         !- Vertex 6 Z-coordinate {m}
    60.960000000000,         !- Vertex 7 X-coordinate {m}
    10.668000000000,         !- Vertex 7 Y-coordinate {m}
    12.804900000000,         !- Vertex 7 Z-coordinate {m}
    60.960000000000,         !- Vertex 8 X-coordinate {m}
    19.812000000000,         !- Vertex 8 Y-coordinate {m}
    12.804900000000,         !- Vertex 8 Z-coordinate {m}
    39.624000000000,         !- Vertex 9 X-coordinate {m}
    19.812000000000,         !- Vertex 9 Y-coordinate {m}
    12.804900000000,         !- Vertex 9 Z-coordinate {m}
    39.624000000000,         !- Vertex 10 X-coordinate {m}
    42.672000000000,         !- Vertex 10 Y-coordinate {m}
    12.804900000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    33.528000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    33.528000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    15.240000000000,         !- Vertex 3 X-coordinate {m}
    33.528000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    15.240000000000,         !- Vertex 4 X-coordinate {m}
    33.528000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.240000000000,         !- Vertex 1 X-coordinate {m}
    19.812000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    15.240000000000,         !- Vertex 2 X-coordinate {m}
    19.812000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    28.956000000000,         !- Vertex 3 X-coordinate {m}
    19.812000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    28.956000000000,         !- Vertex 4 X-coordinate {m}
    19.812000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_1_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.240000000000,         !- Vertex 1 X-coordinate {m}
    33.528000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    15.240000000000,         !- Vertex 2 X-coordinate {m}
    33.528000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    15.240000000000,         !- Vertex 3 X-coordinate {m}
    19.812000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    15.240000000000,         !- Vertex 4 X-coordinate {m}
    19.812000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_2_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.956000000000,         !- Vertex 1 X-coordinate {m}
    19.812000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    28.956000000000,         !- Vertex 2 X-coordinate {m}
    19.812000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    28.956000000000,         !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    28.956000000000,         !- Vertex 4 X-coordinate {m}
    10.668000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_3_Floor,         !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Lab_Flr_3,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    28.956000000000,         !- Vertex 1 X-coordinate {m}
    19.812000000000,         !- Vertex 1 Y-coordinate {m}
    8.536600000000,          !- Vertex 1 Z-coordinate {m}
    28.956000000000,         !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    33.528000000000,         !- Vertex 4 Y-coordinate {m}
    8.536600000000,          !- Vertex 4 Z-coordinate {m}
    15.240000000000,         !- Vertex 5 X-coordinate {m}
    33.528000000000,         !- Vertex 5 Y-coordinate {m}
    8.536600000000,          !- Vertex 5 Z-coordinate {m}
    15.240000000000,         !- Vertex 6 X-coordinate {m}
    19.812000000000,         !- Vertex 6 Y-coordinate {m}
    8.536600000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_3,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.240000000000,         !- Vertex 1 X-coordinate {m}
    33.528000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    15.240000000000,         !- Vertex 2 X-coordinate {m}
    33.528000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    33.528000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    33.528000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_3,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.956000000000,         !- Vertex 1 X-coordinate {m}
    19.812000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    28.956000000000,         !- Vertex 2 X-coordinate {m}
    19.812000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    15.240000000000,         !- Vertex 3 X-coordinate {m}
    19.812000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    15.240000000000,         !- Vertex 4 X-coordinate {m}
    19.812000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_3_Wall_1_East,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_3,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.240000000000,         !- Vertex 1 X-coordinate {m}
    19.812000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    15.240000000000,         !- Vertex 2 X-coordinate {m}
    19.812000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    15.240000000000,         !- Vertex 3 X-coordinate {m}
    33.528000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    15.240000000000,         !- Vertex 4 X-coordinate {m}
    33.528000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_3_Wall_2_East,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_3,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.956000000000,         !- Vertex 1 X-coordinate {m}
    10.668000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    28.956000000000,         !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    28.956000000000,         !- Vertex 3 X-coordinate {m}
    19.812000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    28.956000000000,         !- Vertex 4 X-coordinate {m}
    19.812000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_3_Wall_South,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_3,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    10.668000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    28.956000000000,         !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    28.956000000000,         !- Vertex 4 X-coordinate {m}
    10.668000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_3_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Lab_Flr_3,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    33.528000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    28.956000000000,         !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    28.956000000000,         !- Vertex 4 X-coordinate {m}
    19.812000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000,         !- Vertex 4 Z-coordinate {m}
    15.240000000000,         !- Vertex 5 X-coordinate {m}
    19.812000000000,         !- Vertex 5 Y-coordinate {m}
    12.804900000000,         !- Vertex 5 Z-coordinate {m}
    15.240000000000,         !- Vertex 6 X-coordinate {m}
    33.528000000000,         !- Vertex 6 Y-coordinate {m}
    12.804900000000;         !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_3_Wall_West,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_3,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_4_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    33.582000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    33.582000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    10.668000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.960000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    60.960000000000,         !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    60.960000000000,         !- Vertex 3 X-coordinate {m}
    19.812000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    60.960000000000,         !- Vertex 4 X-coordinate {m}
    19.812000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.960000000000,         !- Vertex 1 X-coordinate {m}
    19.812000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    60.960000000000,         !- Vertex 2 X-coordinate {m}
    19.812000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    60.960000000000,         !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    60.960000000000,         !- Vertex 4 X-coordinate {m}
    10.668000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.960000000000,         !- Vertex 1 X-coordinate {m}
    10.668000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    60.960000000000,         !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    28.956000000000,         !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    28.956000000000,         !- Vertex 4 X-coordinate {m}
    10.668000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.956000000000,         !- Vertex 1 X-coordinate {m}
    10.668000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    28.956000000000,         !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    10.668000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    65.532000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    8.536600000000,          !- Vertex 1 Z-coordinate {m}
    65.532000000000,         !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    8.536600000000,          !- Vertex 4 Z-coordinate {m}
    28.956000000000,         !- Vertex 5 X-coordinate {m}
    0.000000000000,          !- Vertex 5 Y-coordinate {m}
    8.536600000000,          !- Vertex 5 Z-coordinate {m}
    28.956000000000,         !- Vertex 6 X-coordinate {m}
    4.572000000000,          !- Vertex 6 Y-coordinate {m}
    8.536600000000,          !- Vertex 6 Z-coordinate {m}
    4.572000000000,          !- Vertex 7 X-coordinate {m}
    4.572000000000,          !- Vertex 7 Y-coordinate {m}
    8.536600000000,          !- Vertex 7 Z-coordinate {m}
    4.572000000000,          !- Vertex 8 X-coordinate {m}
    10.668000000000,         !- Vertex 8 Y-coordinate {m}
    8.536600000000,          !- Vertex 8 Z-coordinate {m}
    60.960000000000,         !- Vertex 9 X-coordinate {m}
    10.668000000000,         !- Vertex 9 Y-coordinate {m}
    8.536600000000,          !- Vertex 9 Z-coordinate {m}
    60.960000000000,         !- Vertex 10 X-coordinate {m}
    42.672000000000,         !- Vertex 10 Y-coordinate {m}
    8.536600000000;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.532000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    65.532000000000,         !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    65.532000000000,         !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    65.532000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.956000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    28.956000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572000000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    4.572000000000,          !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    28.956000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    28.956000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    65.532000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    65.532000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572000000000,          !- Vertex 1 X-coordinate {m}
    10.668000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    4.572000000000,          !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    4.572000000000,          !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    4.572000000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_4_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_4_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.956000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    28.956000000000,         !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    28.956000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    28.956000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.572000000000,          !- Vertex 1 X-coordinate {m}
    10.668000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    4.572000000000,          !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    28.956000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    28.956000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000,         !- Vertex 4 Z-coordinate {m}
    39.624000000000,         !- Vertex 5 X-coordinate {m}
    0.000000000000,          !- Vertex 5 Y-coordinate {m}
    12.804900000000,         !- Vertex 5 Z-coordinate {m}
    39.624000000000,         !- Vertex 6 X-coordinate {m}
    4.572000000000,          !- Vertex 6 Y-coordinate {m}
    12.804900000000,         !- Vertex 6 Z-coordinate {m}
    65.532000000000,         !- Vertex 7 X-coordinate {m}
    4.572000000000,          !- Vertex 7 Y-coordinate {m}
    12.804900000000,         !- Vertex 7 Z-coordinate {m}
    65.532000000000,         !- Vertex 8 X-coordinate {m}
    42.672000000000,         !- Vertex 8 Y-coordinate {m}
    12.804900000000,         !- Vertex 8 Z-coordinate {m}
    60.960000000000,         !- Vertex 9 X-coordinate {m}
    42.672000000000,         !- Vertex 9 Y-coordinate {m}
    12.804900000000,         !- Vertex 9 Z-coordinate {m}
    60.960000000000,         !- Vertex 10 X-coordinate {m}
    10.668000000000,         !- Vertex 10 Y-coordinate {m}
    12.804900000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_4_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.532000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    65.532000000000,         !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    60.960000000000,         !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    60.960000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_5_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    10.668000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    4.572000000000,          !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    4.572000000000,          !- Vertex 4 X-coordinate {m}
    10.668000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    60.960000000000,         !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    60.960000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    33.582000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    33.582000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    65.532000000000,         !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    8.536600000000,          !- Vertex 1 Z-coordinate {m}
    65.532000000000,         !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    10.668000000000,         !- Vertex 4 Y-coordinate {m}
    8.536600000000,          !- Vertex 4 Z-coordinate {m}
    4.572000000000,          !- Vertex 5 X-coordinate {m}
    10.668000000000,         !- Vertex 5 Y-coordinate {m}
    8.536600000000,          !- Vertex 5 Z-coordinate {m}
    4.572000000000,          !- Vertex 6 X-coordinate {m}
    48.768000000000,         !- Vertex 6 Y-coordinate {m}
    8.536600000000,          !- Vertex 6 Z-coordinate {m}
    28.956000000000,         !- Vertex 7 X-coordinate {m}
    48.768000000000,         !- Vertex 7 Y-coordinate {m}
    8.536600000000,          !- Vertex 7 Z-coordinate {m}
    28.956000000000,         !- Vertex 8 X-coordinate {m}
    53.340000000000,         !- Vertex 8 Y-coordinate {m}
    8.536600000000,          !- Vertex 8 Z-coordinate {m}
    39.624000000000,         !- Vertex 9 X-coordinate {m}
    53.340000000000,         !- Vertex 9 Y-coordinate {m}
    8.536600000000,          !- Vertex 9 Z-coordinate {m}
    39.624000000000,         !- Vertex 10 X-coordinate {m}
    48.768000000000,         !- Vertex 10 Y-coordinate {m}
    8.536600000000;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    28.956000000000,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    28.956000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.956000000000,         !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    28.956000000000,         !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    4.572000000000,          !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    4.572000000000,          !- Vertex 4 X-coordinate {m}
    48.768000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.532000000000,         !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    65.532000000000,         !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    48.768000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.532000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    65.532000000000,         !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    65.532000000000,         !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    65.532000000000,         !- Vertex 4 X-coordinate {m}
    48.768000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_4_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    10.668000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    33.582000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    33.582000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_4_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.960000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    60.960000000000,         !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    65.532000000000,         !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    65.532000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_5_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572000000000,          !- Vertex 1 X-coordinate {m}
    10.668000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    4.572000000000,          !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    10.668000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.956000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    28.956000000000,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    28.956000000000,         !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    28.956000000000,         !- Vertex 4 X-coordinate {m}
    48.768000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572000000000,          !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    4.572000000000,          !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    8.536600000000,          !- Vertex 2 Z-coordinate {m}
    4.572000000000,          !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    8.536600000000,          !- Vertex 3 Z-coordinate {m}
    4.572000000000,          !- Vertex 4 X-coordinate {m}
    10.668000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.572000000000,          !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    4.572000000000,          !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000,         !- Vertex 4 Z-coordinate {m}
    65.532000000000,         !- Vertex 5 X-coordinate {m}
    42.672000000000,         !- Vertex 5 Y-coordinate {m}
    12.804900000000,         !- Vertex 5 Z-coordinate {m}
    65.532000000000,         !- Vertex 6 X-coordinate {m}
    48.768000000000,         !- Vertex 6 Y-coordinate {m}
    12.804900000000,         !- Vertex 6 Z-coordinate {m}
    39.624000000000,         !- Vertex 7 X-coordinate {m}
    48.768000000000,         !- Vertex 7 Y-coordinate {m}
    12.804900000000,         !- Vertex 7 Z-coordinate {m}
    39.624000000000,         !- Vertex 8 X-coordinate {m}
    53.340000000000,         !- Vertex 8 Y-coordinate {m}
    12.804900000000,         !- Vertex 8 Z-coordinate {m}
    28.956000000000,         !- Vertex 9 X-coordinate {m}
    53.340000000000,         !- Vertex 9 Y-coordinate {m}
    12.804900000000,         !- Vertex 9 Z-coordinate {m}
    28.956000000000,         !- Vertex 10 X-coordinate {m}
    48.768000000000,         !- Vertex 10 Y-coordinate {m}
    12.804900000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    44.196000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    44.196000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.196000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    44.196000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.196000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    44.196000000000,         !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.196000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    44.196000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    44.196000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    44.196000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    44.196000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    44.196000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_East,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.484000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    62.484000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    62.484000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    62.484000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    62.484000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    62.484000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_West,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_4_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.484000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    62.484000000000,         !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    62.484000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    62.484000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.484000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    62.484000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    8.992000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    8.992000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    8.992000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    65.532000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    65.532000000000,         !- Vertex 4 X-coordinate {m}
    8.992000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    8.992000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    8.992000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    65.532000000000,         !- Vertex 3 X-coordinate {m}
    8.992000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    65.532000000000,         !- Vertex 4 X-coordinate {m}
    8.992000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.532000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    65.532000000000,         !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.532000000000,         !- Vertex 1 X-coordinate {m}
    8.992000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    65.532000000000,         !- Vertex 2 X-coordinate {m}
    8.992000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    65.532000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    65.532000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.532000000000,         !- Vertex 1 X-coordinate {m}
    8.992000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    65.532000000000,         !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    8.992000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    62.484000000000,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    62.484000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_East,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    62.484000000000,         !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    62.484000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.484000000000,         !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    62.484000000000,         !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    48.768000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_West,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_4_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.484000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    62.484000000000,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    62.484000000000,         !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    62.484000000000,         !- Vertex 4 X-coordinate {m}
    48.768000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.484000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    62.484000000000,         !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.196000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    44.196000000000,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.196000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    44.196000000000,         !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.196000000000,         !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    44.196000000000,         !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    44.196000000000,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    44.196000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    44.196000000000,         !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    44.196000000000,         !- Vertex 4 X-coordinate {m}
    48.768000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    48.768000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    44.196000000000,         !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    44.196000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Radiology_Flr_4_Floor,   !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.960000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    60.960000000000,         !- Vertex 2 X-coordinate {m}
    19.812000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    19.812000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.960000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    60.960000000000,         !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.960000000000,         !- Vertex 1 X-coordinate {m}
    19.812000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    60.960000000000,         !- Vertex 2 X-coordinate {m}
    19.812000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    60.960000000000,         !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    60.960000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    19.812000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    19.812000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    60.960000000000,         !- Vertex 3 X-coordinate {m}
    19.812000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    60.960000000000,         !- Vertex 4 X-coordinate {m}
    19.812000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    19.812000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    19.812000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Radiology_Flr_4_Ceiling, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    19.812000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    60.960000000000,         !- Vertex 3 X-coordinate {m}
    19.812000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    60.960000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_West,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_4_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    8.992000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    8.992000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572000000000,          !- Vertex 1 X-coordinate {m}
    8.992000000000,          !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    4.572000000000,          !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    8.992000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572000000000,          !- Vertex 1 X-coordinate {m}
    8.992000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    4.572000000000,          !- Vertex 2 X-coordinate {m}
    8.992000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    8.992000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    8.992000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572000000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    4.572000000000,          !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    4.572000000000,          !- Vertex 3 X-coordinate {m}
    8.992000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    4.572000000000,          !- Vertex 4 X-coordinate {m}
    8.992000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    4.572000000000,          !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    4.572000000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    8.992000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    4.572000000000,          !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    4.572000000000,          !- Vertex 4 X-coordinate {m}
    8.992000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_West,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    48.768000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_4_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    48.768000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.960000000000,         !- Vertex 1 X-coordinate {m}
    19.812000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    60.960000000000,         !- Vertex 2 X-coordinate {m}
    19.812000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    19.812000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    19.812000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    19.812000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    19.812000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    19.812000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    60.960000000000,         !- Vertex 3 X-coordinate {m}
    19.812000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    60.960000000000,         !- Vertex 4 X-coordinate {m}
    10.668000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000,         !- Vertex 4 Z-coordinate {m}
    28.956000000000,         !- Vertex 5 X-coordinate {m}
    10.668000000000,         !- Vertex 5 Y-coordinate {m}
    12.804900000000,         !- Vertex 5 Z-coordinate {m}
    28.956000000000,         !- Vertex 6 X-coordinate {m}
    19.812000000000,         !- Vertex 6 Y-coordinate {m}
    12.804900000000,         !- Vertex 6 Z-coordinate {m}
    15.240000000000,         !- Vertex 7 X-coordinate {m}
    19.812000000000,         !- Vertex 7 Y-coordinate {m}
    12.804900000000,         !- Vertex 7 Z-coordinate {m}
    15.240000000000,         !- Vertex 8 X-coordinate {m}
    33.528000000000,         !- Vertex 8 Y-coordinate {m}
    12.804900000000,         !- Vertex 8 Z-coordinate {m}
    9.144000000000,          !- Vertex 9 X-coordinate {m}
    33.528000000000,         !- Vertex 9 Y-coordinate {m}
    12.804900000000,         !- Vertex 9 Z-coordinate {m}
    9.144000000000,          !- Vertex 10 X-coordinate {m}
    42.672000000000,         !- Vertex 10 Y-coordinate {m}
    12.804900000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.960000000000,         !- Vertex 1 X-coordinate {m}
    10.668000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    60.960000000000,         !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    60.960000000000,         !- Vertex 3 X-coordinate {m}
    19.812000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    60.960000000000,         !- Vertex 4 X-coordinate {m}
    19.812000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.956000000000,         !- Vertex 1 X-coordinate {m}
    10.668000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    28.956000000000,         !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    60.960000000000,         !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    60.960000000000,         !- Vertex 4 X-coordinate {m}
    10.668000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    33.528000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    33.528000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    33.528000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    15.240000000000,         !- Vertex 3 X-coordinate {m}
    33.528000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    15.240000000000,         !- Vertex 4 X-coordinate {m}
    19.812000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000,         !- Vertex 4 Z-coordinate {m}
    28.956000000000,         !- Vertex 5 X-coordinate {m}
    19.812000000000,         !- Vertex 5 Y-coordinate {m}
    17.073200000000,         !- Vertex 5 Z-coordinate {m}
    28.956000000000,         !- Vertex 6 X-coordinate {m}
    10.668000000000,         !- Vertex 6 Y-coordinate {m}
    17.073200000000,         !- Vertex 6 Z-coordinate {m}
    60.960000000000,         !- Vertex 7 X-coordinate {m}
    10.668000000000,         !- Vertex 7 Y-coordinate {m}
    17.073200000000,         !- Vertex 7 Z-coordinate {m}
    60.960000000000,         !- Vertex 8 X-coordinate {m}
    19.812000000000,         !- Vertex 8 Y-coordinate {m}
    17.073200000000,         !- Vertex 8 Z-coordinate {m}
    39.624000000000,         !- Vertex 9 X-coordinate {m}
    19.812000000000,         !- Vertex 9 Y-coordinate {m}
    17.073200000000,         !- Vertex 9 Z-coordinate {m}
    39.624000000000,         !- Vertex 10 X-coordinate {m}
    42.672000000000,         !- Vertex 10 Y-coordinate {m}
    17.073200000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    33.528000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    33.528000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    15.240000000000,         !- Vertex 3 X-coordinate {m}
    33.528000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    15.240000000000,         !- Vertex 4 X-coordinate {m}
    33.528000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.240000000000,         !- Vertex 1 X-coordinate {m}
    19.812000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    15.240000000000,         !- Vertex 2 X-coordinate {m}
    19.812000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    28.956000000000,         !- Vertex 3 X-coordinate {m}
    19.812000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    28.956000000000,         !- Vertex 4 X-coordinate {m}
    19.812000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_1_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.240000000000,         !- Vertex 1 X-coordinate {m}
    33.528000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    15.240000000000,         !- Vertex 2 X-coordinate {m}
    33.528000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    15.240000000000,         !- Vertex 3 X-coordinate {m}
    19.812000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    15.240000000000,         !- Vertex 4 X-coordinate {m}
    19.812000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_2_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.956000000000,         !- Vertex 1 X-coordinate {m}
    19.812000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    28.956000000000,         !- Vertex 2 X-coordinate {m}
    19.812000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    28.956000000000,         !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    28.956000000000,         !- Vertex 4 X-coordinate {m}
    10.668000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_4_Floor,         !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Lab_Flr_4,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    28.956000000000,         !- Vertex 1 X-coordinate {m}
    19.812000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    28.956000000000,         !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    33.528000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000,         !- Vertex 4 Z-coordinate {m}
    15.240000000000,         !- Vertex 5 X-coordinate {m}
    33.528000000000,         !- Vertex 5 Y-coordinate {m}
    12.804900000000,         !- Vertex 5 Z-coordinate {m}
    15.240000000000,         !- Vertex 6 X-coordinate {m}
    19.812000000000,         !- Vertex 6 Y-coordinate {m}
    12.804900000000;         !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_4_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_4,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.240000000000,         !- Vertex 1 X-coordinate {m}
    33.528000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    15.240000000000,         !- Vertex 2 X-coordinate {m}
    33.528000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    33.528000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    33.528000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_4_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_4,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.956000000000,         !- Vertex 1 X-coordinate {m}
    19.812000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    28.956000000000,         !- Vertex 2 X-coordinate {m}
    19.812000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    15.240000000000,         !- Vertex 3 X-coordinate {m}
    19.812000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    15.240000000000,         !- Vertex 4 X-coordinate {m}
    19.812000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_4_Wall_1_East,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_4,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.240000000000,         !- Vertex 1 X-coordinate {m}
    19.812000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    15.240000000000,         !- Vertex 2 X-coordinate {m}
    19.812000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    15.240000000000,         !- Vertex 3 X-coordinate {m}
    33.528000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    15.240000000000,         !- Vertex 4 X-coordinate {m}
    33.528000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_4_Wall_2_East,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_4,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.956000000000,         !- Vertex 1 X-coordinate {m}
    10.668000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    28.956000000000,         !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    28.956000000000,         !- Vertex 3 X-coordinate {m}
    19.812000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    28.956000000000,         !- Vertex 4 X-coordinate {m}
    19.812000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_4_Wall_South,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_4,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    10.668000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    28.956000000000,         !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    28.956000000000,         !- Vertex 4 X-coordinate {m}
    10.668000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_4_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Lab_Flr_4,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    33.528000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    28.956000000000,         !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    28.956000000000,         !- Vertex 4 X-coordinate {m}
    19.812000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000,         !- Vertex 4 Z-coordinate {m}
    15.240000000000,         !- Vertex 5 X-coordinate {m}
    19.812000000000,         !- Vertex 5 Y-coordinate {m}
    17.073200000000,         !- Vertex 5 Z-coordinate {m}
    15.240000000000,         !- Vertex 6 X-coordinate {m}
    33.528000000000,         !- Vertex 6 Y-coordinate {m}
    17.073200000000;         !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_4_Wall_West,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_4,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_4_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    33.582000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    33.582000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    10.668000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.960000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    60.960000000000,         !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    60.960000000000,         !- Vertex 3 X-coordinate {m}
    19.812000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    60.960000000000,         !- Vertex 4 X-coordinate {m}
    19.812000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.960000000000,         !- Vertex 1 X-coordinate {m}
    19.812000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    60.960000000000,         !- Vertex 2 X-coordinate {m}
    19.812000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    60.960000000000,         !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    60.960000000000,         !- Vertex 4 X-coordinate {m}
    10.668000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.960000000000,         !- Vertex 1 X-coordinate {m}
    10.668000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    60.960000000000,         !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    28.956000000000,         !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    28.956000000000,         !- Vertex 4 X-coordinate {m}
    10.668000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.956000000000,         !- Vertex 1 X-coordinate {m}
    10.668000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    28.956000000000,         !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    10.668000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    65.532000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    65.532000000000,         !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    12.804900000000,         !- Vertex 4 Z-coordinate {m}
    28.956000000000,         !- Vertex 5 X-coordinate {m}
    0.000000000000,          !- Vertex 5 Y-coordinate {m}
    12.804900000000,         !- Vertex 5 Z-coordinate {m}
    28.956000000000,         !- Vertex 6 X-coordinate {m}
    4.572000000000,          !- Vertex 6 Y-coordinate {m}
    12.804900000000,         !- Vertex 6 Z-coordinate {m}
    4.572000000000,          !- Vertex 7 X-coordinate {m}
    4.572000000000,          !- Vertex 7 Y-coordinate {m}
    12.804900000000,         !- Vertex 7 Z-coordinate {m}
    4.572000000000,          !- Vertex 8 X-coordinate {m}
    10.668000000000,         !- Vertex 8 Y-coordinate {m}
    12.804900000000,         !- Vertex 8 Z-coordinate {m}
    60.960000000000,         !- Vertex 9 X-coordinate {m}
    10.668000000000,         !- Vertex 9 Y-coordinate {m}
    12.804900000000,         !- Vertex 9 Z-coordinate {m}
    60.960000000000,         !- Vertex 10 X-coordinate {m}
    42.672000000000,         !- Vertex 10 Y-coordinate {m}
    12.804900000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.532000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    65.532000000000,         !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    65.532000000000,         !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    65.532000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.956000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    28.956000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572000000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    4.572000000000,          !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    28.956000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    28.956000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    65.532000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    65.532000000000,         !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572000000000,          !- Vertex 1 X-coordinate {m}
    10.668000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    4.572000000000,          !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    4.572000000000,          !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    4.572000000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_4_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_4_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.956000000000,         !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    28.956000000000,         !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    28.956000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    28.956000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.572000000000,          !- Vertex 1 X-coordinate {m}
    10.668000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    4.572000000000,          !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    28.956000000000,         !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    28.956000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000,         !- Vertex 4 Z-coordinate {m}
    39.624000000000,         !- Vertex 5 X-coordinate {m}
    0.000000000000,          !- Vertex 5 Y-coordinate {m}
    17.073200000000,         !- Vertex 5 Z-coordinate {m}
    39.624000000000,         !- Vertex 6 X-coordinate {m}
    4.572000000000,          !- Vertex 6 Y-coordinate {m}
    17.073200000000,         !- Vertex 6 Z-coordinate {m}
    65.532000000000,         !- Vertex 7 X-coordinate {m}
    4.572000000000,          !- Vertex 7 Y-coordinate {m}
    17.073200000000,         !- Vertex 7 Z-coordinate {m}
    65.532000000000,         !- Vertex 8 X-coordinate {m}
    42.672000000000,         !- Vertex 8 Y-coordinate {m}
    17.073200000000,         !- Vertex 8 Z-coordinate {m}
    60.960000000000,         !- Vertex 9 X-coordinate {m}
    42.672000000000,         !- Vertex 9 Y-coordinate {m}
    17.073200000000,         !- Vertex 9 Z-coordinate {m}
    60.960000000000,         !- Vertex 10 X-coordinate {m}
    10.668000000000,         !- Vertex 10 Y-coordinate {m}
    17.073200000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_4_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.532000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    65.532000000000,         !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    60.960000000000,         !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    60.960000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_5_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    10.668000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    4.572000000000,          !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    4.572000000000,          !- Vertex 4 X-coordinate {m}
    10.668000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    60.960000000000,         !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    60.960000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    33.582000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    33.582000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    65.532000000000,         !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    12.804900000000,         !- Vertex 1 Z-coordinate {m}
    65.532000000000,         !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    10.668000000000,         !- Vertex 4 Y-coordinate {m}
    12.804900000000,         !- Vertex 4 Z-coordinate {m}
    4.572000000000,          !- Vertex 5 X-coordinate {m}
    10.668000000000,         !- Vertex 5 Y-coordinate {m}
    12.804900000000,         !- Vertex 5 Z-coordinate {m}
    4.572000000000,          !- Vertex 6 X-coordinate {m}
    48.768000000000,         !- Vertex 6 Y-coordinate {m}
    12.804900000000,         !- Vertex 6 Z-coordinate {m}
    28.956000000000,         !- Vertex 7 X-coordinate {m}
    48.768000000000,         !- Vertex 7 Y-coordinate {m}
    12.804900000000,         !- Vertex 7 Z-coordinate {m}
    28.956000000000,         !- Vertex 8 X-coordinate {m}
    53.340000000000,         !- Vertex 8 Y-coordinate {m}
    12.804900000000,         !- Vertex 8 Z-coordinate {m}
    39.624000000000,         !- Vertex 9 X-coordinate {m}
    53.340000000000,         !- Vertex 9 Y-coordinate {m}
    12.804900000000,         !- Vertex 9 Z-coordinate {m}
    39.624000000000,         !- Vertex 10 X-coordinate {m}
    48.768000000000,         !- Vertex 10 Y-coordinate {m}
    12.804900000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    28.956000000000,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    28.956000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.956000000000,         !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    28.956000000000,         !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    4.572000000000,          !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    4.572000000000,          !- Vertex 4 X-coordinate {m}
    48.768000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.532000000000,         !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    65.532000000000,         !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    48.768000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.532000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    65.532000000000,         !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    65.532000000000,         !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    65.532000000000,         !- Vertex 4 X-coordinate {m}
    48.768000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_4_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    10.668000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    33.582000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    33.582000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_4_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.960000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    60.960000000000,         !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    65.532000000000,         !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    65.532000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_5_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572000000000,          !- Vertex 1 X-coordinate {m}
    10.668000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    4.572000000000,          !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    10.668000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.956000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    28.956000000000,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    28.956000000000,         !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    28.956000000000,         !- Vertex 4 X-coordinate {m}
    48.768000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572000000000,          !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    4.572000000000,          !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    12.804900000000,         !- Vertex 2 Z-coordinate {m}
    4.572000000000,          !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    12.804900000000,         !- Vertex 3 Z-coordinate {m}
    4.572000000000,          !- Vertex 4 X-coordinate {m}
    10.668000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.572000000000,          !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    4.572000000000,          !- Vertex 2 X-coordinate {m}
    10.668000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    10.668000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000,         !- Vertex 4 Z-coordinate {m}
    65.532000000000,         !- Vertex 5 X-coordinate {m}
    42.672000000000,         !- Vertex 5 Y-coordinate {m}
    17.073200000000,         !- Vertex 5 Z-coordinate {m}
    65.532000000000,         !- Vertex 6 X-coordinate {m}
    48.768000000000,         !- Vertex 6 Y-coordinate {m}
    17.073200000000,         !- Vertex 6 Z-coordinate {m}
    39.624000000000,         !- Vertex 7 X-coordinate {m}
    48.768000000000,         !- Vertex 7 Y-coordinate {m}
    17.073200000000,         !- Vertex 7 Z-coordinate {m}
    39.624000000000,         !- Vertex 8 X-coordinate {m}
    53.340000000000,         !- Vertex 8 Y-coordinate {m}
    17.073200000000,         !- Vertex 8 Z-coordinate {m}
    28.956000000000,         !- Vertex 9 X-coordinate {m}
    53.340000000000,         !- Vertex 9 Y-coordinate {m}
    17.073200000000,         !- Vertex 9 Z-coordinate {m}
    28.956000000000,         !- Vertex 10 X-coordinate {m}
    48.768000000000,         !- Vertex 10 Y-coordinate {m}
    17.073200000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    Dining_Flr_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Dining_Flr_5,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    22.860000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    22.860000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Dining_Flr_5_Floor,      !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Dining_Flr_5,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_5_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    22.860000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    22.860000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Dining_Flr_5_Wall_South, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Dining_Flr_5,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Dining_Flr_5_Wall_North, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Flr_5,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    22.860000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    22.860000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    22.860000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    22.860000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Dining_Flr_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Flr_5,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_5_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    22.860000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    22.860000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Dining_Flr_5_Ceiling,    !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Dining_Flr_5,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    22.860000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    21.341500000000,         !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    21.341500000000,         !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    22.860000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.240000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    15.240000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_5_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    22.860000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    22.860000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_5_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    15.240000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    15.240000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    15.240000000000,         !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    15.240000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_5_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    22.860000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    22.860000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.240000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    15.240000000000,         !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    15.240000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    15.240000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    15.240000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    4.052873003041,          !- Vertex 2 Y-coordinate {m}
    21.341500000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    21.341500000000;         !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_5_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    22.860000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    22.860000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    22.860000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    22.860000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_5_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    22.860000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    22.860000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    22.860000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    22.860000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Kitchen_Flr_5_Floor,     !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    22.860000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    22.860000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Kitchen_Flr_5_Ceiling,   !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    22.860000000000,         !- Vertex 2 Y-coordinate {m}
    21.341500000000,         !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    22.860000000000,         !- Vertex 3 Y-coordinate {m}
    21.341500000000,         !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Flr_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Office1_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Flr_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Office1_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    7.622000000000,          !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    7.622000000000,          !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Flr_5_Floor,     !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Office1_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Flr_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    7.622000000000,          !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    7.622000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Flr_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office1_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Flr_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    7.622000000000,          !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    7.622000000000,          !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    7.622000000000,          !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    7.622000000000,          !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Flr_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office1_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Flr_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    7.622000000000,          !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    7.622000000000,          !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Flr_5_Ceiling,   !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Office1_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    7.622000000000,          !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    21.341500000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    21.341500000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    7.622000000000,          !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    15.240000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    15.240000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    7.622000000000,          !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    7.622000000000,          !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    15.240000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    7.620000000000,          !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    7.620000000000,          !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    15.240000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    15.240000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    15.240000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    15.240000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    15.240000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    7.622000000000,          !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    7.622000000000,          !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    15.240000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    15.240000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    7.622000000000,          !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    7.622000000000,          !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    7.622000000000,          !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    7.622000000000,          !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    15.240000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    7.620000000000,          !- Vertex 2 Y-coordinate {m}
    21.341500000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    7.620000000000,          !- Vertex 3 Y-coordinate {m}
    21.341500000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    15.240000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office3_Flr_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Office3_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office3_Flr_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Office3_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    45.720000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    45.720000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office3_Flr_5_Floor,     !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Office3_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office3_Flr_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    45.720000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    45.720000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office3_Flr_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office3_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office3_Flr_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    45.720000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    45.720000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office3_Flr_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office3_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office3_Flr_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    45.720000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    45.720000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    45.720000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    45.720000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office3_Flr_5_Ceiling,   !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Office3_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    45.720000000000,         !- Vertex 2 Y-coordinate {m}
    21.341500000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    45.720000000000,         !- Vertex 3 Y-coordinate {m}
    21.341500000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    17.073200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    48.768000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    48.768000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    21.341500000000,         !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    21.341500000000,         !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_5_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.240000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    15.240000000000,         !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_5_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.240000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    15.240000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    15.240000000000,         !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    15.240000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    27.432000000000,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    27.432000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    15.240000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    15.240000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    17.073200000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    15.240000000000,         !- Vertex 3 X-coordinate {m}
    42.672000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    15.240000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    17.073200000000,         !- Vertex 4 Z-coordinate {m}
    9.144000000000,          !- Vertex 5 X-coordinate {m}
    0.000000000000,          !- Vertex 5 Y-coordinate {m}
    17.073200000000,         !- Vertex 5 Z-coordinate {m}
    9.144000000000,          !- Vertex 6 X-coordinate {m}
    48.768000000000,         !- Vertex 6 Y-coordinate {m}
    17.073200000000,         !- Vertex 6 Z-coordinate {m}
    27.432000000000,         !- Vertex 7 X-coordinate {m}
    48.768000000000,         !- Vertex 7 Y-coordinate {m}
    17.073200000000,         !- Vertex 7 Z-coordinate {m}
    27.432000000000,         !- Vertex 8 X-coordinate {m}
    53.340000000000,         !- Vertex 8 Y-coordinate {m}
    17.073200000000;         !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.432000000000,         !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    27.432000000000,         !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    48.768000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_5_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.624000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    42.672000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    39.624000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    48.768000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    9.144000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    9.144000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.432000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    27.432000000000,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    17.073200000000,         !- Vertex 2 Z-coordinate {m}
    27.432000000000,         !- Vertex 3 X-coordinate {m}
    48.768000000000,         !- Vertex 3 Y-coordinate {m}
    17.073200000000,         !- Vertex 3 Z-coordinate {m}
    27.432000000000,         !- Vertex 4 X-coordinate {m}
    48.768000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    9.144000000000,          !- Vertex 1 X-coordinate {m}
    48.768000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    9.144000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    21.341500000000,         !- Vertex 2 Z-coordinate {m}
    15.240000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    21.341500000000,         !- Vertex 3 Z-coordinate {m}
    15.240000000000,         !- Vertex 4 X-coordinate {m}
    42.672000000000,         !- Vertex 4 Y-coordinate {m}
    21.341500000000,         !- Vertex 4 Z-coordinate {m}
    39.624000000000,         !- Vertex 5 X-coordinate {m}
    42.672000000000,         !- Vertex 5 Y-coordinate {m}
    21.341500000000,         !- Vertex 5 Z-coordinate {m}
    39.624000000000,         !- Vertex 6 X-coordinate {m}
    53.340000000000,         !- Vertex 6 Y-coordinate {m}
    21.341500000000,         !- Vertex 6 Z-coordinate {m}
    27.432000000000,         !- Vertex 7 X-coordinate {m}
    53.340000000000,         !- Vertex 7 Y-coordinate {m}
    21.341500000000,         !- Vertex 7 Z-coordinate {m}
    27.432000000000,         !- Vertex 8 X-coordinate {m}
    48.768000000000,         !- Vertex 8 Y-coordinate {m}
    21.341500000000;         !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Solar PV Surface,        !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    26.387000774124,         !- Vertex 1 Y-coordinate {m}
    39.697627645736,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.052873003041,          !- Vertex 2 Y-coordinate {m}
    21.341500000000,         !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    4.052873003041,          !- Vertex 3 Y-coordinate {m}
    21.341500000000,         !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    26.387000774124,         !- Vertex 4 Y-coordinate {m}
    39.697627645736;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    970644,                  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    15.240000000000,         !- Vertex 1 X-coordinate {m}
    4.052873003041,          !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    15.240000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    21.341500000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    21.341500000000;         !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    41D75C,                  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    15.240000000000,         !- Vertex 1 X-coordinate {m}
    42.672000000000,         !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    15.240000000000,         !- Vertex 2 X-coordinate {m}
    4.052873003041,          !- Vertex 2 Y-coordinate {m}
    21.341500000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    4.052873003041,          !- Vertex 3 Y-coordinate {m}
    21.341500000000;         !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    ED5C87,                  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    15.240000000000,         !- Vertex 1 X-coordinate {m}
    4.052873003041,          !- Vertex 1 Y-coordinate {m}
    21.341500000000,         !- Vertex 1 Z-coordinate {m}
    39.624000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    21.341500000000,         !- Vertex 2 Z-coordinate {m}
    39.624000000000,         !- Vertex 3 X-coordinate {m}
    4.052873003041,          !- Vertex 3 Y-coordinate {m}
    21.341500000000;         !- Vertex 3 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    Office1_Mult4_Flr_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.405000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.134000000000,          !- Vertex 1 Z-coordinate {m}
    6.405000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.914000000000,          !- Vertex 2 Z-coordinate {m}
    8.835000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.914000000000,          !- Vertex 3 Z-coordinate {m}
    8.835000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.134000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Lobby_Records_Flr_1_Wall_2_West,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    Lobby_Records_Flr_1_Wall_1_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    52.340000000000,         !- Vertex 1 Y-coordinate {m}
    2.134000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    52.340000000000,         !- Vertex 2 Y-coordinate {m}
    0.914000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.914000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.134000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_1_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    ER_NurseStn_Lobby_Flr_1_Wall_1_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    14.202000000000,         !- Vertex 1 Y-coordinate {m}
    2.134000000000,          !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    14.202000000000,         !- Vertex 2 Y-coordinate {m}
    0.914000000000,          !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    39.138000000000,         !- Vertex 3 Y-coordinate {m}
    0.914000000000,          !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    39.138000000000,         !- Vertex 4 Y-coordinate {m}
    2.134000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    IC_PatRoom1_Mult5_Flr_2_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    28.682000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    6.401000000000,          !- Vertex 1 Z-coordinate {m}
    28.682000000000,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    5.182000000000,          !- Vertex 2 Z-coordinate {m}
    24.658000000000,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    5.182000000000,          !- Vertex 3 Z-coordinate {m}
    24.658000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    6.401000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    IC_PatRoom2_Flr_2_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.730000000000,          !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    6.401000000000,          !- Vertex 1 Z-coordinate {m}
    5.730000000000,          !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    5.182000000000,          !- Vertex 2 Z-coordinate {m}
    0.366000000000,          !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    5.182000000000,          !- Vertex 3 Z-coordinate {m}
    0.366000000000,          !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    6.401000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    IC_PatRoom2_Flr_2_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    53.066000000000,         !- Vertex 1 Y-coordinate {m}
    6.401000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    53.066000000000,         !- Vertex 2 Y-coordinate {m}
    5.182000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    49.042000000000,         !- Vertex 3 Y-coordinate {m}
    5.182000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    49.042000000000,         !- Vertex 4 Y-coordinate {m}
    6.401000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    IC_PatRoom3_Mult6_Flr_2_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    48.494000000000,         !- Vertex 1 Y-coordinate {m}
    6.401000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    48.494000000000,         !- Vertex 2 Y-coordinate {m}
    5.182000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    44.470000000000,         !- Vertex 3 Y-coordinate {m}
    5.182000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    44.470000000000,         !- Vertex 4 Y-coordinate {m}
    6.401000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ICU_Flr_2_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    ICU_Flr_2_Wall_West,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    20.936000000000,         !- Vertex 1 Y-coordinate {m}
    6.401000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    20.936000000000,         !- Vertex 2 Y-coordinate {m}
    5.182000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.400000000000,          !- Vertex 3 Y-coordinate {m}
    5.182000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.400000000000,          !- Vertex 4 Y-coordinate {m}
    6.401000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    OR_NurseStn_Lobby_Flr_2_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    40.195000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.401000000000,          !- Vertex 1 Z-coordinate {m}
    40.195000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.182000000000,          !- Vertex 2 Z-coordinate {m}
    69.533000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.182000000000,          !- Vertex 3 Z-coordinate {m}
    69.533000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    6.401000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    PatRoom1_Mult10_Flr_3_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    39.898000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    39.898000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    9.449000000000,          !- Vertex 2 Z-coordinate {m}
    43.922000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    9.449000000000,          !- Vertex 3 Z-coordinate {m}
    43.922000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom2_Flr_3_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    PatRoom2_Flr_3_Wall_East,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    0.274000000000,          !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    0.274000000000,          !- Vertex 2 Y-coordinate {m}
    9.449000000000,          !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    4.298000000000,          !- Vertex 3 Y-coordinate {m}
    9.449000000000,          !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    4.298000000000,          !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom2_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    PatRoom2_Flr_3_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    62.941000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    62.941000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    9.449000000000,          !- Vertex 2 Z-coordinate {m}
    69.647000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    9.449000000000,          !- Vertex 3 Z-coordinate {m}
    69.647000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    PatRoom3_Mult10_Flr_3_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    4.837000000000,          !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    4.837000000000,          !- Vertex 2 Y-coordinate {m}
    9.449000000000,          !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    8.726000000000,          !- Vertex 3 Y-coordinate {m}
    9.449000000000,          !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    8.726000000000,          !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom4_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    PatRoom4_Flr_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    69.647000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    69.647000000000,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    9.449000000000,          !- Vertex 2 Z-coordinate {m}
    62.941000000000,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    9.449000000000,          !- Vertex 3 Z-coordinate {m}
    62.941000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom4_Flr_3_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    PatRoom4_Flr_3_Wall_East,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    49.042000000000,         !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    49.042000000000,         !- Vertex 2 Y-coordinate {m}
    9.449000000000,          !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    53.066000000000,         !- Vertex 3 Y-coordinate {m}
    9.449000000000,          !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    53.066000000000,         !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    PatRoom5_Mult10_Flr_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    43.922000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    43.922000000000,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    9.449000000000,          !- Vertex 2 Z-coordinate {m}
    39.898000000000,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    9.449000000000,          !- Vertex 3 Z-coordinate {m}
    39.898000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom6_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    PatRoom6_Flr_3_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.366000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    0.366000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    9.449000000000,          !- Vertex 2 Z-coordinate {m}
    5.730000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    9.449000000000,          !- Vertex 3 Z-coordinate {m}
    5.730000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom6_Flr_3_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    PatRoom6_Flr_3_Wall_West,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.298000000000,          !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.298000000000,          !- Vertex 2 Y-coordinate {m}
    9.449000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.274000000000,          !- Vertex 3 Y-coordinate {m}
    9.449000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.274000000000,          !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    PatRoom7_Mult10_Flr_3_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    8.726000000000,          !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    8.726000000000,          !- Vertex 2 Y-coordinate {m}
    9.449000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    4.837000000000,          !- Vertex 3 Y-coordinate {m}
    9.449000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.837000000000,          !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom8_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    PatRoom8_Flr_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.730000000000,          !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    5.730000000000,          !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    9.449000000000,          !- Vertex 2 Z-coordinate {m}
    0.366000000000,          !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    9.449000000000,          !- Vertex 3 Z-coordinate {m}
    0.366000000000,          !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom8_Flr_3_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    PatRoom8_Flr_3_Wall_West,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    53.066000000000,         !- Vertex 1 Y-coordinate {m}
    10.668000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    53.066000000000,         !- Vertex 2 Y-coordinate {m}
    9.449000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    49.042000000000,         !- Vertex 3 Y-coordinate {m}
    9.449000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    49.042000000000,         !- Vertex 4 Y-coordinate {m}
    10.668000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    PatRoom1_Mult10_Flr_4_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    39.898000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    14.935000000000,         !- Vertex 1 Z-coordinate {m}
    39.898000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    13.716000000000,         !- Vertex 2 Z-coordinate {m}
    43.922000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    13.716000000000,         !- Vertex 3 Z-coordinate {m}
    43.922000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    14.935000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom2_Flr_4_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    PatRoom2_Flr_4_Wall_East,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    0.274000000000,          !- Vertex 1 Y-coordinate {m}
    14.935000000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    0.274000000000,          !- Vertex 2 Y-coordinate {m}
    13.716000000000,         !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    4.298000000000,          !- Vertex 3 Y-coordinate {m}
    13.716000000000,         !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    4.298000000000,          !- Vertex 4 Y-coordinate {m}
    14.935000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom2_Flr_4_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    PatRoom2_Flr_4_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    62.941000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    14.935000000000,         !- Vertex 1 Z-coordinate {m}
    62.941000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    13.716000000000,         !- Vertex 2 Z-coordinate {m}
    69.647000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    13.716000000000,         !- Vertex 3 Z-coordinate {m}
    69.647000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    14.935000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    PatRoom3_Mult10_Flr_4_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    4.837000000000,          !- Vertex 1 Y-coordinate {m}
    14.935000000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    4.837000000000,          !- Vertex 2 Y-coordinate {m}
    13.716000000000,         !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    8.726000000000,          !- Vertex 3 Y-coordinate {m}
    13.716000000000,         !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    8.726000000000,          !- Vertex 4 Y-coordinate {m}
    14.935000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom4_Flr_4_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    PatRoom4_Flr_4_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    69.647000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    14.935000000000,         !- Vertex 1 Z-coordinate {m}
    69.647000000000,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    13.716000000000,         !- Vertex 2 Z-coordinate {m}
    62.941000000000,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    13.716000000000,         !- Vertex 3 Z-coordinate {m}
    62.941000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    14.935000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom4_Flr_4_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    PatRoom4_Flr_4_Wall_East,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    49.042000000000,         !- Vertex 1 Y-coordinate {m}
    14.935000000000,         !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    49.042000000000,         !- Vertex 2 Y-coordinate {m}
    13.716000000000,         !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    53.066000000000,         !- Vertex 3 Y-coordinate {m}
    13.716000000000,         !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    53.066000000000,         !- Vertex 4 Y-coordinate {m}
    14.935000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    PatRoom5_Mult10_Flr_4_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    43.922000000000,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    14.935000000000,         !- Vertex 1 Z-coordinate {m}
    43.922000000000,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    13.716000000000,         !- Vertex 2 Z-coordinate {m}
    39.898000000000,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    13.716000000000,         !- Vertex 3 Z-coordinate {m}
    39.898000000000,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    14.935000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom6_Flr_4_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    PatRoom6_Flr_4_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.366000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    14.935000000000,         !- Vertex 1 Z-coordinate {m}
    0.366000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    13.716000000000,         !- Vertex 2 Z-coordinate {m}
    5.730000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    13.716000000000,         !- Vertex 3 Z-coordinate {m}
    5.730000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    14.935000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom6_Flr_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    PatRoom6_Flr_4_Wall_West,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.298000000000,          !- Vertex 1 Y-coordinate {m}
    14.935000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.298000000000,          !- Vertex 2 Y-coordinate {m}
    13.716000000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.274000000000,          !- Vertex 3 Y-coordinate {m}
    13.716000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.274000000000,          !- Vertex 4 Y-coordinate {m}
    14.935000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    PatRoom7_Mult10_Flr_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    8.726000000000,          !- Vertex 1 Y-coordinate {m}
    14.935000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    8.726000000000,          !- Vertex 2 Y-coordinate {m}
    13.716000000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    4.837000000000,          !- Vertex 3 Y-coordinate {m}
    13.716000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.837000000000,          !- Vertex 4 Y-coordinate {m}
    14.935000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom8_Flr_4_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    PatRoom8_Flr_4_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.730000000000,          !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    14.935000000000,         !- Vertex 1 Z-coordinate {m}
    5.730000000000,          !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    13.716000000000,         !- Vertex 2 Z-coordinate {m}
    0.366000000000,          !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    13.716000000000,         !- Vertex 3 Z-coordinate {m}
    0.366000000000,          !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    14.935000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom8_Flr_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    PatRoom8_Flr_4_Wall_West,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    53.066000000000,         !- Vertex 1 Y-coordinate {m}
    14.935000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    53.066000000000,         !- Vertex 2 Y-coordinate {m}
    13.716000000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    49.042000000000,         !- Vertex 3 Y-coordinate {m}
    13.716000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    49.042000000000,         !- Vertex 4 Y-coordinate {m}
    14.935000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Dining_Flr_5_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    Dining_Flr_5_Wall_South, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    40.195000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    19.202000000000,         !- Vertex 1 Z-coordinate {m}
    40.195000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    17.983000000000,         !- Vertex 2 Z-coordinate {m}
    69.533000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    17.983000000000,         !- Vertex 3 Z-coordinate {m}
    69.533000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    19.202000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Office1_Flr_5_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    Office1_Flr_5_Wall_South,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.549000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    19.202000000000,         !- Vertex 1 Z-coordinate {m}
    0.549000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    17.983000000000,         !- Vertex 2 Z-coordinate {m}
    8.595000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    17.983000000000,         !- Vertex 3 Z-coordinate {m}
    8.595000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    19.202000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Office1_Flr_5_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    Office1_Flr_5_Wall_West, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    7.163000000000,          !- Vertex 1 Y-coordinate {m}
    19.202000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    7.163000000000,          !- Vertex 2 Y-coordinate {m}
    17.983000000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.457000000000,          !- Vertex 3 Y-coordinate {m}
    17.983000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.457000000000,          !- Vertex 4 Y-coordinate {m}
    19.202000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.57_SHGC_0.39, !- Construction Name
    Office2_Mult5_Flr_5_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    14.783000000000,         !- Vertex 1 Y-coordinate {m}
    19.202000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
