    1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
    SWH DishWashing Booster, !- Name
    0.02271247,              !- Tank Volume {m3}
    Dishwashing Booster Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    3000,                    !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    Kitchen_Flr_5,           !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.257965315,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    2.257965315,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    3.659231E-5,             !- Peak Use Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Use Flow Rate Fraction Schedule Name
    Dishwashing Booster Water Inlet Temp Schedule;  !- Cold Water Supply Temperature Schedule Name

WaterHeater:Mixed,
    SWH Laundry,             !- Name
    1.1356235,               !- Tank Volume {m3}
    Laundry Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    87921.32,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Natural Gas,             !- Heater Fuel Type
    0.803988738,             !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Natural Gas,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    Basement,                !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    11.25413987,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    11.25413987,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    1.766525E-4,             !- Peak Use Flow Rate {m3/s}
    LAUNDRY_SWH_SCH;         !- Use Flow Rate Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: THERMALSTORAGE:CHILLEDWATER:STRATIFIED ===========

ThermalStorage:ChilledWater:Stratified,
    Chilled Water Thermal Storage,  !- Name
    0.005,                   !- Tank Volume {m3}
    0.2,                     !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    ,                        !- Tank Perimeter {m}
    Thermal Storage Setpoint Temperature,  !- Setpoint Temperature Schedule Name
    2.5,                     !- Deadband Temperature Difference {deltaC}
    7.5,                     !- Temperature Sensor Height {m}
    1,                       !- Minimum Temperature Limit {C}
    1,                       !- Nominal Cooling Capacity {W}
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    Basement,                !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.1,                     !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    Building Return Water Node,  !- Use Side Inlet Node Name
    Building Use Chilled Water Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Heat Transfer Effectiveness
    Thermal Storage Tank Discharge Availability,  !- Use Side Availability Schedule Name
    0.18,                    !- Use Side Inlet Height {m}
    0.02,                    !- Use Side Outlet Height {m}
    0.0000001,               !- Use Side Design Flow Rate {m3/s}
    Thermal Storage Charging Node,  !- Source Side Inlet Node Name
    Thermal Storage Charge Return,  !- Source Side Outlet Node Name
    1,                       !- Source Side Heat Transfer Effectiveness
    Thermal Storage Tank Charge Availability,  !- Source Side Availability Schedule Name
    0.02,                    !- Source Side Inlet Height {m}
    0.18,                    !- Source Side Outlet Height {m}
    0.0000001,               !- Source Side Design Flow Rate {m3/s}
    6,                       !- Tank Recovery Time {hr}
    Fixed,                   !- Inlet Mode
    10;                      !- Number of Nodes


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

!***** PLANT Loop: SHWSys1 *****
PlantLoop,
    SHWSys1,                 !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SHWSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SHWSys1 Supply Branches, !- Plant Side Branch List Name
    SHWSys1 Supply Connectors,  !- Plant Side Connector List Name
    SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SHWSys1 Demand Branches, !- Demand Side Branch List Name
    SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

!***** PLANT Loop: HeatSys1 *****
PlantLoop,
    HeatSys1,                !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    SequentialUniformPLR,    !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    ,                        !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

!***** PLANT Loop: CoolSys1 *****
!    AUTOSIZE,                !- Plant Loop Volume {m3}
PlantLoop,
    CoolSys1,                !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    CoolSys1 Supply Branches,!- Plant Side Branch List Name
    CoolSys1 Supply Connectors,  !- Plant Side Connector List Name
    CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Demand Branches,!- Demand Side Branch List Name
    CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
    UniformLoad,             !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    ,                        !- Plant Loop Demand Calculation Scheme
    TwoWayCommonPipe;        !- Common Pipe Simulation


!-   ===========  ALL OBJECTS IN CLASS: CONDENSERLOOP ===========

!***** CONDENSER Loop: TowerWaterSys *****
CondenserLoop,
    TowerWaterSys,           !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    TowerWaterSys Loop Operation Scheme List,  !- Condenser Equipment Operation Scheme Name
    TowerWaterSys Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80.0,                    !- Maximum Loop Temperature {C}
    5.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Condenser Loop Volume {m3}
    TowerWaterSys Supply Inlet Node,  !- Condenser Side Inlet Node Name
    TowerWaterSys Supply Outlet Node,  !- Condenser Side Outlet Node Name
    TowerWaterSys Supply Branches,  !- Condenser Side Branch List Name
    TowerWaterSys Supply Connectors,  !- Condenser Side Connector List Name
    TowerWaterSys Demand Inlet Node,  !- Demand Side Inlet Node Name
    TowerWaterSys Demand Outlet Node,  !- Demand Side Outlet Node Name
    TowerWaterSys Demand Branches,  !- Condenser Demand Side Branch List Name
    TowerWaterSys Demand Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    SHWSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SHWSys1 Water Heater;    !- Equipment 1 Name

PlantEquipmentList,
    Stage 7 Heating,         !- Name
    Generator:FuelCell:ExhaustGasToWaterHeatExchanger,  !- Equipment 1 Object Type
    SOFC Exhaust HX;         !- Equipment 1 Name

PlantEquipmentList,
    Stage 1 Heating,         !- Name
    DistrictHeating,         !- Equipment 1 Object Type
    Fuel Cell Waste Heat,    !- Equipment 1 Name
    Boiler:HotWater,         !- Equipment 2 Object Type
    HeatSys1 Boiler;         !- Equipment 2 Name

PlantEquipmentList,
    Stage 2 Heating,         !- Name
    DistrictHeating,         !- Equipment 1 Object Type
    Fuel Cell Waste Heat,    !- Equipment 1 Name
    Boiler:HotWater,         !- Equipment 2 Object Type
    HeatSys1 Boiler,         !- Equipment 2 Name
    Boiler:HotWater,         !- Equipment 3 Object Type
    HeatSys1 Boiler2;        !- Equipment 3 Name

PlantEquipmentList,
    Stage 3 Heating,         !- Name
    DistrictHeating,         !- Equipment 1 Object Type
    Fuel Cell Waste Heat,    !- Equipment 1 Name
    Boiler:HotWater,         !- Equipment 2 Object Type
    HeatSys1 Boiler,         !- Equipment 2 Name
    Boiler:HotWater,         !- Equipment 3 Object Type
    HeatSys1 Boiler2,        !- Equipment 3 Name
    Boiler:HotWater,         !- Equipment 4 Object Type
    HeatSys1 Boiler3;        !- Equipment 4 Name

PlantEquipmentList,
    Stage 4 Heating,         !- Name
    DistrictHeating,         !- Equipment 1 Object Type
    Fuel Cell Waste Heat,    !- Equipment 1 Name
    Boiler:HotWater,         !- Equipment 2 Object Type
    HeatSys1 Boiler,         !- Equipment 2 Name
    Boiler:HotWater,         !- Equipment 3 Object Type
    HeatSys1 Boiler2,        !- Equipment 3 Name
    Boiler:HotWater,         !- Equipment 4 Object Type
    HeatSys1 Boiler3,        !- Equipment 4 Name
    Boiler:HotWater,         !- Equipment 5 Object Type
    HeatSys1 Boiler4;        !- Equipment 5 Name

PlantEquipmentList,
    Stage 6 Heating,         !- Name
    DistrictHeating,         !- Equipment 1 Object Type
    Fuel Cell Waste Heat,    !- Equipment 1 Name
    Boiler:HotWater,         !- Equipment 2 Object Type
    HeatSys1 Boiler,         !- Equipment 2 Name
    Boiler:HotWater,         !- Equipment 3 Object Type
    HeatSys1 Boiler2,        !- Equipment 3 Name
    Boiler:HotWater,         !- Equipment 4 Object Type
    HeatSys1 Boiler3,        !- Equipment 4 Name
    Boiler:HotWater,         !- Equipment 5 Object Type
    HeatSys1 Boiler4,        !- Equipment 5 Name
    Boiler:HotWater,         !- Equipment 6 Object Type
    HeatSys1 Boiler5,        !- Equipment 6 Name
    Boiler:HotWater,         !- Equipment 7 Object Type
    HeatSys1 Boiler6;        !- Equipment 7 Name

PlantEquipmentList,
    Stage 5 Heating,         !- Name
    DistrictHeating,         !- Equipment 1 Object Type
    Fuel Cell Waste Heat,    !- Equipment 1 Name
    Boiler:HotWater,         !- Equipment 2 Object Type
    HeatSys1 Boiler,         !- Equipment 2 Name
    Boiler:HotWater,         !- Equipment 3 Object Type
    HeatSys1 Boiler2,        !- Equipment 3 Name
    Boiler:HotWater,         !- Equipment 4 Object Type
    HeatSys1 Boiler3,        !- Equipment 4 Name
    Boiler:HotWater,         !- Equipment 5 Object Type
    HeatSys1 Boiler4,        !- Equipment 5 Name
    Boiler:HotWater,         !- Equipment 6 Object Type
    HeatSys1 Boiler5;        !- Equipment 6 Name

PlantEquipmentList,
    Stage 1,                 !- Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
    CoolSys1 Chiller1,       !- Equipment 1 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 2 Object Type
    CoolSys1 Chiller2,       !- Equipment 2 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 3 Object Type
    CoolSys1 Chiller3,       !- Equipment 3 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 4 Object Type
    CoolSys1 Chiller4;       !- Equipment 4 Name

PlantEquipmentList,
    Stage 2,                 !- Name
    Chiller:Absorption:Indirect,  !- Equipment 1 Object Type
    Absorption Chiller,      !- Equipment 1 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 2 Object Type
    CoolSys1 Chiller1,       !- Equipment 2 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 3 Object Type
    CoolSys1 Chiller2,       !- Equipment 3 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 4 Object Type
    CoolSys1 Chiller3,       !- Equipment 4 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 5 Object Type
    CoolSys1 Chiller4;       !- Equipment 5 Name

PlantEquipmentList,
    Stage 3,                 !- Name
    ThermalStorage:ChilledWater:Stratified,  !- Equipment 1 Object Type
    Chilled Water Thermal Storage,  !- Equipment 1 Name
    Chiller:Absorption:Indirect,  !- Equipment 2 Object Type
    Absorption Chiller,      !- Equipment 2 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 3 Object Type
    CoolSys1 Chiller1,       !- Equipment 3 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 4 Object Type
    CoolSys1 Chiller2,       !- Equipment 4 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 5 Object Type
    CoolSys1 Chiller3,       !- Equipment 5 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 6 Object Type
    CoolSys1 Chiller4;       !- Equipment 6 Name

PlantEquipmentList,
    Stage 4,                 !- Name
    ThermalStorage:ChilledWater:Stratified,  !- Equipment 1 Object Type
    Chilled Water Thermal Storage,  !- Equipment 1 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 2 Object Type
    CoolSys1 Chiller1,       !- Equipment 2 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 3 Object Type
    CoolSys1 Chiller2,       !- Equipment 3 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 4 Object Type
    CoolSys1 Chiller3,       !- Equipment 4 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 5 Object Type
    CoolSys1 Chiller4;       !- Equipment 5 Name

PlantEquipmentList,
    Stage 5,                 !- Name
    Chiller:Absorption:Indirect,  !- Equipment 1 Object Type
    Absorption Chiller,      !- Equipment 1 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 2 Object Type
    CoolSys1 Chiller1,       !- Equipment 2 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 3 Object Type
    CoolSys1 Chiller2;       !- Equipment 3 Name

PlantEquipmentList,
    Stage 6,                 !- Name
    Chiller:Absorption:Indirect,  !- Equipment 1 Object Type
    Absorption Chiller,      !- Equipment 1 Name
    ThermalStorage:ChilledWater:Stratified,  !- Equipment 2 Object Type
    Chilled Water Thermal Storage,  !- Equipment 2 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 3 Object Type
    CoolSys1 Chiller1,       !- Equipment 3 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 4 Object Type
    CoolSys1 Chiller2;       !- Equipment 4 Name

PlantEquipmentList,
    Stage 7,                 !- Name
    ThermalStorage:ChilledWater:Stratified,  !- Equipment 1 Object Type
    Chilled Water Thermal Storage,  !- Equipment 1 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 2 Object Type
    CoolSys1 Chiller1,       !- Equipment 2 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 3 Object Type
    CoolSys1 Chiller2;       !- Equipment 3 Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTLIST ===========

CondenserEquipmentList,
    TowerWaterSys Equipment List 1,  !- Name
    CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
    TowerWaterSys CoolTower 1;  !- Equipment 1 Name

CondenserEquipmentList,
    TowerWaterSys Equipment List 2,  !- Name
    CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
    TowerWaterSys CoolTower 1,  !- Equipment 1 Name
    CoolingTower:VariableSpeed,  !- Equipment 2 Object Type
    TowerWaterSys CoolTower 2;  !- Equipment 2 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    Stage 1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    10000000000000,          !- Load Range 1 Upper Limit {W}
    Stage 1;                 !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    Stage 2 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    10000000000000,          !- Load Range 1 Upper Limit {W}
    Stage 2;                 !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    Stage 3 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    10000000000000,          !- Load Range 1 Upper Limit {W}
    Stage 3;                 !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    Stage 4 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    10000000000000,          !- Load Range 1 Upper Limit {W}
    Stage 4;                 !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    Stage 5 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    100000,                  !- Load Range 1 Upper Limit {W}
    Stage 5;                 !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    Stage 6 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    10000000000000,          !- Load Range 1 Upper Limit {W}
    Stage 6;                 !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    Stage 7 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    10000000000000,          !- Load Range 1 Upper Limit {W}
    Stage 7;                 !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    TowerWaterSys Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    934200.805,              !- Load Range 1 Upper Limit {W}
    TowerWaterSys Equipment List 1,  !- Range 1 Equipment List Name
    934200.805,              !- Load Range 2 Lower Limit {W}
    100000000000000,         !- Load Range 2 Upper Limit {W}
    TowerWaterSys Equipment List 2;  !- Range 2 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    SHWSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SHWSys1 Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Stage 1 Heating Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Stage 1 Heating;         !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Stage 2 Heating Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Stage 2 Heating;         !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Stage 3 Heating Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Stage 3 Heating;         !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Stage 4 Heating Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Stage 4 Heating;         !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Stage 5 Heating Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Stage 5 Heating;         !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Stage 6 Heating Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Stage 6 Heating;         !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Stage 7 Heating Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Stage 7 Heating;         !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    SHWSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SHWSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Stage 1 Heating Operation Scheme,  !- Control Scheme 1 Name
    Stage 1 Heating Schedule,!- Control Scheme 1 Schedule Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 2 Object Type
    Stage 2 Heating Operation Scheme,  !- Control Scheme 2 Name
    Stage 2 Heating Schedule,!- Control Scheme 2 Schedule Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 3 Object Type
    Stage 3 Heating Operation Scheme,  !- Control Scheme 3 Name
    Stage 3 Heating Schedule,!- Control Scheme 3 Schedule Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 4 Object Type
    Stage 4 Heating Operation Scheme,  !- Control Scheme 4 Name
    Stage 4 Heating Schedule,!- Control Scheme 4 Schedule Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 5 Object Type
    Stage 5 Heating Operation Scheme,  !- Control Scheme 5 Name
    Stage 5 Heating Schedule,!- Control Scheme 5 Schedule Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 6 Object Type
    Stage 6 Heating Operation Scheme,  !- Control Scheme 6 Name
    Stage 6 Heating Schedule,!- Control Scheme 6 Schedule Name
    PlantEquipmentOperation:HeatingLoad;  !- Control Scheme 7 Object Type

PlantEquipmentOperationSchemes,
    CoolSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Stage 1 Operation Scheme,!- Control Scheme 1 Name
    Stage 1 Schedule,        !- Control Scheme 1 Schedule Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 2 Object Type
    Stage 2 Operation Scheme,!- Control Scheme 2 Name
    Stage 2 Schedule,        !- Control Scheme 2 Schedule Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 3 Object Type
    Stage 3 Operation Scheme,!- Control Scheme 3 Name
    Stage 3 Schedule,        !- Control Scheme 3 Schedule Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 4 Object Type
    Stage 4 Operation Scheme,!- Control Scheme 4 Name
    Stage 4 Schedule,        !- Control Scheme 4 Schedule Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 5 Object Type
    Stage 5 Operation Scheme,!- Control Scheme 5 Name
    Stage 6 Schedule,        !- Control Scheme 5 Schedule Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 6 Object Type
    Stage 6 Operation Scheme,!- Control Scheme 6 Name
    Stage 6 Schedule,        !- Control Scheme 6 Schedule Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 7 Object Type
    Stage 7 Operation Scheme,!- Control Scheme 7 Name
    Stage 7 Schedule;        !- Control Scheme 7 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTOPERATIONSCHEMES ===========

CondenserEquipmentOperationSchemes,
    TowerWaterSys Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    TowerWaterSys Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

!No PV for this case
EnergyManagementSystem:Sensor,
    T_OA,                    !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TS_C,                    !- Name
    TS_C,                    !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    HourlyEnergyCharge_1,    !- Name
    Hourly Charging Energy,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    HourlyEnergy_1,          !- Name
    Hourly Energy Schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Patrms_FanMassFlow,      !- Name
    VAV_PATRMS Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Patrms_Humidifier_Status,!- Name
    VAV_PATRMS Humidifier,   !- Output:Variable or Output:Meter Index Key Name
    Humidifier Water Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Patrms_HeatC_Status,     !- Name
    VAV_PATRMS_HeatC,        !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Patrms_AfterHumidifier_Temp,  !- Name
    VAV_PATRMS Humidifier-VAV_PATRMS_ExtraElecHeatCNode,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Patrms_AfterElecHeatC_Temp,  !- Name
    VAV_PATRMS EXTRAELECHEATC-VAV_PATRMS_EXTRAWATERHEATCNODE,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ER_FanMassFlow,          !- Name
    VAV_ER Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ER_Humidifier_Status,    !- Name
    VAV_ER Humidifier,       !- Output:Variable or Output:Meter Index Key Name
    Humidifier Water Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ER_HeatC_Status,         !- Name
    VAV_ER_HeatC,            !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ER_AfterHumidifier_Temp, !- Name
    VAV_ER Humidifier-VAV_ER_ExtraElecHeatCNode,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ER_AfterElecHeatC_Temp,  !- Name
    VAV_ER EXTRAELECHEATC-VAV_ER_EXTRAWATERHEATCNODE,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OR_FanMassFlow,          !- Name
    VAV_OR Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OR_Humidifier_Status,    !- Name
    VAV_OR Humidifier,       !- Output:Variable or Output:Meter Index Key Name
    Humidifier Water Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OR_HeatC_Status,         !- Name
    VAV_OR_HeatC,            !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OR_AfterHumidifier_Temp, !- Name
    VAV_OR Humidifier-VAV_OR_ExtraElecHeatCNode,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OR_AfterElecHeatC_Temp,  !- Name
    VAV_OR EXTRAELECHEATC-VAV_OR_EXTRAWATERHEATCNODE,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ICU_FanMassFlow,         !- Name
    VAV_ICU Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ICU_Humidifier_Status,   !- Name
    VAV_ICU Humidifier,      !- Output:Variable or Output:Meter Index Key Name
    Humidifier Water Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ICU_HeatC_Status,        !- Name
    VAV_ICU_HeatC,           !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ICU_AfterHumidifier_Temp,!- Name
    VAV_ICU Humidifier-VAV_ICU_ExtraElecHeatCNode,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ICU_AfterElecHeatC_Temp, !- Name
    VAV_ICU EXTRAELECHEATC-VAV_ICU_EXTRAWATERHEATCNODE,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    LABS_FanMassFlow,        !- Name
    VAV_LABS Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    LABS_Humidifier_Status,  !- Name
    VAV_LABS Humidifier,     !- Output:Variable or Output:Meter Index Key Name
    Humidifier Water Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    LABS_HeatC_Status,       !- Name
    VAV_LABS_HeatC,          !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    LABS_AfterHumidifier_Temp,  !- Name
    VAV_LABS Humidifier-VAV_LABS_ExtraElecHeatCNode,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    LABS_AfterElecHeatC_Temp,!- Name
    VAV_LABS EXTRAELECHEATC-VAV_LABS_EXTRAWATERHEATCNODE,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Facility_Int_LTG,        !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BoilerPLR,               !- Name
    HeatSys1 Boiler,         !- Output:Variable or Output:Meter Index Key Name
    Boiler Part Load Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ch1_D,                   !- Name
    Ch1_D,                   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ch2_D,                   !- Name
    Ch2_D,                   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ch3_D,                   !- Name
    Ch3_D,                   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ch4_D,                   !- Name
    Ch4_D,                   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ab_D,                    !- Name
    Ab_D,                    !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TS_D,                    !- Name
    TS_D,                    !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    B1_D,                    !- Name
    B1_D,                    !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    B2_D,                    !- Name
    B2_D,                    !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    B3_D,                    !- Name
    B3_D,                    !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    B4_D,                    !- Name
    B4_D,                    !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    B5_D,                    !- Name
    B5_D,                    !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    B6_D,                    !- Name
    B6_D,                    !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_ret,                   !- Name
    Building Return Water Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_sup,                   !- Name
    Building Use Chilled Water Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TS_ret,                  !- Name
    Thermal Storage Charge Return,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TS_sup,                  !- Name
    Thermal Storage Charging Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MFR_Ch,                  !- Name
    Thermal Storage Charging Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MFR_Dis,                 !- Name
    Building Use Chilled Water Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Bat_Ch,                  !- Name
    Bat_Ch,                  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Bat_Dis,                 !- Name
    Bat_Dis,                 !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Mt_P,                    !- Name
    Mt_P,                    !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    FC_P,                    !- Name
    FC_P,                    !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RE_P,                    !- Name
    RE_P,                    !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_ch_Sec,                !- Name
    CoolSys1 Demand Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_cho,                   !- Name
    CoolSys1 Supply Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_chR_Sec,               !- Name
    CoolSys1 Demand Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    M_ch_Sec,                !- Name
    CoolSys1 Demand Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    P_ch4x,                  !- Name
    CoolSys1 Chiller4,       !- Output:Variable or Output:Meter Index Key Name
    Chiller Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    M_ch1,                   !- Name
    CoolSys1 Supply Equipment Outlet Node 1,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    M_ch2,                   !- Name
    CoolSys1 Supply Equipment Outlet Node 2,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    M_ch3,                   !- Name
    CoolSys1 Supply Equipment Outlet Node 3,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    M_ch4,                   !- Name
    CoolSys1 Supply Equipment Outlet Node 4,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_cdi,                   !- Name
    CoolSys1 Chiller1 Water Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_cho_ab,                !- Name
    Absorption Chiller Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_cdi_ab,                !- Name
    Absorption Chiller Condenser Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_chr_ab,                !- Name
    Absorption Chiller Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    M_ab,                    !- Name
    Absorption Chiller Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_water_1,               !- Name
    CHILLED WATER THERMAL STORAGE,  !- Output:Variable or Output:Meter Index Key Name
    Chilled Water Thermal Storage Temperature Node 1;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_water_2,               !- Name
    CHILLED WATER THERMAL STORAGE,  !- Output:Variable or Output:Meter Index Key Name
    Chilled Water Thermal Storage Temperature Node 2;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_water_3,               !- Name
    CHILLED WATER THERMAL STORAGE,  !- Output:Variable or Output:Meter Index Key Name
    Chilled Water Thermal Storage Temperature Node 3;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_water_4,               !- Name
    CHILLED WATER THERMAL STORAGE,  !- Output:Variable or Output:Meter Index Key Name
    Chilled Water Thermal Storage Temperature Node 4;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_water_5,               !- Name
    CHILLED WATER THERMAL STORAGE,  !- Output:Variable or Output:Meter Index Key Name
    Chilled Water Thermal Storage Temperature Node 5;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_water_6,               !- Name
    CHILLED WATER THERMAL STORAGE,  !- Output:Variable or Output:Meter Index Key Name
    Chilled Water Thermal Storage Temperature Node 6;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_water_7,               !- Name
    CHILLED WATER THERMAL STORAGE,  !- Output:Variable or Output:Meter Index Key Name
    Chilled Water Thermal Storage Temperature Node 7;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_water_8,               !- Name
    CHILLED WATER THERMAL STORAGE,  !- Output:Variable or Output:Meter Index Key Name
    Chilled Water Thermal Storage Temperature Node 8;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_water_9,               !- Name
    CHILLED WATER THERMAL STORAGE,  !- Output:Variable or Output:Meter Index Key Name
    Chilled Water Thermal Storage Temperature Node 9;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_water_10,              !- Name
    CHILLED WATER THERMAL STORAGE,  !- Output:Variable or Output:Meter Index Key Name
    Chilled Water Thermal Storage Temperature Node 10;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_hws,                   !- Name
    HeatSys1 Supply Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_hwr,                   !- Name
    HeatSys1 Supply Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    M_hw1,                   !- Name
    HeatSys1 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    M_hw2,                   !- Name
    HeatSys1 Supply Equipment Outlet Node2,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    M_hw3,                   !- Name
    HeatSys1 Supply Equipment Outlet Node3,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    M_hw4,                   !- Name
    HeatSys1 Supply Equipment Outlet Node4,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    M_hw5,                   !- Name
    HeatSys1 Supply Equipment Outlet Node5,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    M_hw6,                   !- Name
    HeatSys1 Supply Equipment Outlet Node6,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    G_bp4x,                  !- Name
    HeatSys1 Boiler4,        !- Output:Variable or Output:Meter Index Key Name
    Boiler Gas Rate;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    G_bp5x,                  !- Name
    HeatSys1 Boiler5,        !- Output:Variable or Output:Meter Index Key Name
    Boiler Gas Rate;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    G_bp6x,                  !- Name
    HeatSys1 Boiler6,        !- Output:Variable or Output:Meter Index Key Name
    Boiler Gas Rate;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_amb,                   !- Name
    *,                       !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    P_pvX,                   !- Name
    *,                       !- Output:Variable or Output:Meter Index Key Name
    Photovoltaic:ElectricityProduced;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_pv,                    !- Name
    Solar PV Surface,        !- Output:Variable or Output:Meter Index Key Name
    Surface Outside Face Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    m_fuel,                  !- Name
    Microturbine,            !- Output:Variable or Output:Meter Index Key Name
    Generator Fuel HHV Basis Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_chr,                   !- Name
    CoolSys1 Supply Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    CDI,                     !- Name
    CoolSys1 Demand Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    CDO,                     !- Name
    CoolSys1 Demand outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    CM,                      !- Name
    CoolSys1 Demand Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    HDI,                     !- Name
    HeatSys1 Demand Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    HDO,                     !- Name
    HeatSys1 Demand outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    HM,                      !- Name
    HeatSys1 Demand Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    FC_Cap,                  !- Name
    Fuel Cell Waste Heat Schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    P_FuelCell,              !- Name
    SOFC,                    !- Output:Variable or Output:Meter Index Key Name
    Generator Produced Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    THW,                     !- Name
    HeatSys1 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

! Chilled Electric Power
EnergyManagementSystem:Sensor,
    P_ch1x,                  !- Name
    CoolSys1 Chiller1,       !- Output:Variable or Output:Meter Index Key Name
    Chiller Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    P_ch2x,                  !- Name
    CoolSys1 Chiller2,       !- Output:Variable or Output:Meter Index Key Name
    Chiller Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    P_ch3x,                  !- Name
    CoolSys1 Chiller3,       !- Output:Variable or Output:Meter Index Key Name
    Chiller Electric Power;  !- Output:Variable or Output:Meter Name

! Chilled Cooling Output
EnergyManagementSystem:Sensor,
    Q_ch1x,                  !- Name
    CoolSys1 Chiller1,       !- Output:Variable or Output:Meter Index Key Name
    Chiller Evaporator Cooling Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Q_ch2x,                  !- Name
    CoolSys1 Chiller2,       !- Output:Variable or Output:Meter Index Key Name
    Chiller Evaporator Cooling Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Q_ch3x,                  !- Name
    CoolSys1 Chiller3,       !- Output:Variable or Output:Meter Index Key Name
    Chiller Evaporator Cooling Rate;  !- Output:Variable or Output:Meter Name

! Battery Power
EnergyManagementSystem:Sensor,
    P_bat_ChX,               !- Name
    Test Battery,            !- Output:Variable or Output:Meter Index Key Name
    Electric Storage Charge Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    P_bat_DisX,              !- Name
    Test Battery,            !- Output:Variable or Output:Meter Index Key Name
    Electric Storage Discharge Power;  !- Output:Variable or Output:Meter Name

! Battery SOC
EnergyManagementSystem:Sensor,
    SOCx,                    !- Name
    Test Battery,            !- Output:Variable or Output:Meter Index Key Name
    Electric Storage Simple Charge State;  !- Output:Variable or Output:Meter Name

!Microturbine Power
EnergyManagementSystem:Sensor,
    P_mtX,                   !- Name
    Microturbine,            !- Output:Variable or Output:Meter Index Key Name
    Generator Produced Electric Power;  !- Output:Variable or Output:Meter Name

! Microturbine Exhaust Temperature
EnergyManagementSystem:Sensor,
    T_mt_exhaustX,           !- Name
    Combustion Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

!Microtubine Fuel Flow
EnergyManagementSystem:Sensor,
    Q_mt_fuel_x,             !- Name
    Microturbine,            !- Output:Variable or Output:Meter Index Key Name
    Generator Fuel HHV Basis Rate;  !- Output:Variable or Output:Meter Name

! Microturbine Exhaust Flow
EnergyManagementSystem:Sensor,
    M_mt_exhaustX,           !- Name
    Combustion Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

! Fuel Cell Power Generated
EnergyManagementSystem:Sensor,
    P_fcX,                   !- Name
    SOFC,                    !- Output:Variable or Output:Meter Index Key Name
    Generator Produced Electric Power;  !- Output:Variable or Output:Meter Name

! Fuel Cell Power Generated
EnergyManagementSystem:Sensor,
    P_REX,                   !- Name
    Reciprocating Engine,    !- Output:Variable or Output:Meter Index Key Name
    Generator Produced Electric Power;  !- Output:Variable or Output:Meter Name

! Fuel Cell Ambient Temperature
EnergyManagementSystem:Sensor,
    T_fc_ambX,               !- Name
    Basement,                !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    FC_starts_1,             !- Name
    Fuel Cell Starts,        !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    FC_hours_1,              !- Name
    Fuel Cell Hours,         !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    P_fc_1,                  !- Name
    Previous Fuel Cell Power,!- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    G_bp1x,                  !- Name
    HeatSys1 Boiler,         !- Output:Variable or Output:Meter Index Key Name
    Boiler Gas Rate;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    G_bp2x,                  !- Name
    HeatSys1 Boiler2,        !- Output:Variable or Output:Meter Index Key Name
    Boiler Gas Rate;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    G_bp3x,                  !- Name
    HeatSys1 Boiler3,        !- Output:Variable or Output:Meter Index Key Name
    Boiler Gas Rate;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Q_b1x,                   !- Name
    HeatSys1 Boiler,         !- Output:Variable or Output:Meter Index Key Name
    Boiler Heating Rate;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Q_b2x,                   !- Name
    HeatSys1 Boiler2,        !- Output:Variable or Output:Meter Index Key Name
    Boiler Heating Rate;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Q_b3x,                   !- Name
    HeatSys1 Boiler3,        !- Output:Variable or Output:Meter Index Key Name
    Boiler Heating Rate;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_gen_ab_in,             !- Name
    Absorption Chiller Generator Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_gen_ab_out,            !- Name
    Absorption Chiller Generator Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    M_gen_ab,                !- Name
    Absorption Chiller Generator Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_ChW_ab_in,             !- Name
    Absorption Chiller Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_ChW_ab_out,            !- Name
    Absorption Chiller Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    M_Chw_ab,                !- Name
    Absorption Chiller Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

!EnergyManagementSystem:Sensor,
!    P_Total,             !- Name
!	*,
!	Facility Total Electric Demand Power;
!EnergyManagementSystem:OutputVariable,
!    P_Building,                   !- Name
!    P_Building,                   !- EMS Variable Name
!    Averaged,                !- Type of Data in Variable
!    SystemTimestep,          !- Update Frequency
!    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name	
!Output:Variable,
!   *,
!   P_Building,
!   Timestep;		
EnergyManagementSystem:Sensor,
    T_ChW_ret,               !- Name
    CoolSys1 Demand Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_ChW_sup,               !- Name
    CoolSys1 Demand Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    M_Chw,                   !- Name
    CoolSys1 Demand Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_HW_ret,                !- Name
    HeatSys1 Demand Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_HW_sup,                !- Name
    HeatSys1 Demand Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    M_Hw,                    !- Name
    HeatSys1 Demand Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

!EnergyManagementSystem:Sensor,
!    P_solarX,                   !- Name
!    PV Array,            !- Output:Variable or Output:Meter Index Key Name
!    Generator Produced Electric Power;  !- Output:Variable or Output:Meter Name
!EnergyManagementSystem:OutputVariable,
!    P_solar,                    !- Name
!    P_solar,                    !- EMS Variable Name
!    Averaged,                !- Type of Data in Variable
!    SystemTimestep,          !- Update Frequency
!    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name
!Output:Variable,
!   *,
!   P_solar,
!   Timestep;	
EnergyManagementSystem:Sensor,
    T_OAx,                   !- Name
    *,                       !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_TankChRet,             !- Name
    Thermal Storage Charge Return,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_ChargeIn,              !- Name
    Thermal Storage Charging Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_TankBldgRet,           !- Name
    Building Return Water Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    T_DischargeOut,          !- Name
    Building Use Chilled Water Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    M_TSD,                   !- Name
    Building Use Chilled Water Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    M_TSC,                   !- Name
    Thermal Storage Charging Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Q_fc_fuel_x,             !- Name
    SOFC,                    !- Output:Variable or Output:Meter Index Key Name
    Generator Fuel HHV Basis Rate;  !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    Patrms_ExtraElecHeatC_SP,!- Name
    VAV_PATRMS EXTRAELECHEATC-VAV_PATRMS_EXTRAWATERHEATCNODE,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Patrms_ExtraWaterHeatC_SP,  !- Name
    VAV_PATRMS ExtraWaterHeatC-VAV_PATRMS_CoolCNode,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Patrms_ExtraElecHeatC_Status,  !- Name
    Patrms_ExtraElecHeatC_Sch,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Patrms_ExtraWaterHeatC_Status,  !- Name
    Patrms_ExtraWaterHeatC_Sch,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ER_ExtraElecHeatC_SP,    !- Name
    VAV_ER EXTRAELECHEATC-VAV_ER_EXTRAWATERHEATCNODE,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ER_ExtraWaterHeatC_SP,   !- Name
    VAV_ER ExtraWaterHeatC-VAV_ER_CoolCNode,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ER_ExtraElecHeatC_Status,!- Name
    ER_ExtraElecHeatC_Sch,   !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ER_ExtraWaterHeatC_Status,  !- Name
    ER_ExtraWaterHeatC_Sch,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    OR_ExtraElecHeatC_SP,    !- Name
    VAV_OR EXTRAELECHEATC-VAV_OR_EXTRAWATERHEATCNODE,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    OR_ExtraWaterHeatC_SP,   !- Name
    VAV_OR ExtraWaterHeatC-VAV_OR_CoolCNode,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    OR_ExtraElecHeatC_Status,!- Name
    OR_ExtraElecHeatC_Sch,   !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    OR_ExtraWaterHeatC_Status,  !- Name
    OR_ExtraWaterHeatC_Sch,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ICU_ExtraElecHeatC_SP,   !- Name
    VAV_ICU EXTRAELECHEATC-VAV_ICU_EXTRAWATERHEATCNODE,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ICU_ExtraWaterHeatC_SP,  !- Name
    VAV_ICU ExtraWaterHeatC-VAV_ICU_CoolCNode,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ICU_ExtraElecHeatC_Status,  !- Name
    ICU_ExtraElecHeatC_Sch,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ICU_ExtraWaterHeatC_Status,  !- Name
    ICU_ExtraWaterHeatC_Sch, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LABS_ExtraElecHeatC_SP,  !- Name
    VAV_LABS EXTRAELECHEATC-VAV_LABS_EXTRAWATERHEATCNODE,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LABS_ExtraWaterHeatC_SP, !- Name
    VAV_LABS ExtraWaterHeatC-VAV_LABS_CoolCNode,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LABS_ExtraElecHeatC_Status,  !- Name
    LABS_ExtraElecHeatC_Sch, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LABS_ExtraWaterHeatC_Status,  !- Name
    LABS_ExtraWaterHeatC_Sch,!- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    BoilerCurve,             !- Name
    HEATSYS1 BOILER EFFICIENCY CURVE,  !- Actuated Component Unique Name
    Curve,                   !- Actuated Component Type
    Curve Result;            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    FuelCell_Dispatch,       !- Name
    SOFC,                    !- Actuated Component Unique Name
    On-Site Generator Control,  !- Actuated Component Type
    Requested Power;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Recip_Dispatch,          !- Name
    Reciprocating Engine,    !- Actuated Component Unique Name
    On-Site Generator Control,  !- Actuated Component Type
    Requested Power;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Battery_Charge,          !- Name
    Electric Load Center Battery and PV,  !- Actuated Component Unique Name
    Electrical Storage,      !- Actuated Component Type
    Power Charge Rate;       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Battery_Discharge,       !- Name
    Electric Load Center Battery and PV,  !- Actuated Component Unique Name
    Electrical Storage,      !- Actuated Component Type
    Power Draw Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Microturbine_Dispatch,   !- Name
    Microturbine,            !- Actuated Component Unique Name
    On-Site Generator Control,  !- Actuated Component Type
    Requested Power;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    TS_DA,                   !- Name
    Thermal Storage Tank Discharge Availability,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    TS_C2,                   !- Name
    Thermal Storage Tank Charge Availability,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Ab_In,                   !- Name
    IncludeAbsorptionChiller,!- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Ab_Ex,                   !- Name
    ExcludeAbsorptionChiller,!- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    MFR_Pump2,               !- Name
    Building Return Water Node,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Mass Flow Rate Setpoint; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    St1_C,                   !- Name
    Stage 1 Schedule,        !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    St2_C,                   !- Name
    Stage 2 Schedule,        !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    St3_C,                   !- Name
    Stage 3 Schedule,        !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    HourlyEnergy,            !- Name
    Hourly Energy Schedule,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    HourlyEnergyCharge,      !- Name
    Hourly Charging Energy,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    St4_C,                   !- Name
    Stage 4 Schedule,        !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    St5_C,                   !- Name
    Stage 5 Schedule,        !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    St6_C,                   !- Name
    Stage 6 Schedule,        !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    St7_C,                   !- Name
    Stage 7 Schedule,        !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Ch1,                     !- Name
    Chiller 1 Availability,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Ch2,                     !- Name
    Chiller 2 Availability,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Ch3,                     !- Name
    Chiller 3 Availability,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Ch4,                     !- Name
    Chiller 4 Availability,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    St1_H,                   !- Name
    Stage 1 Heating Schedule,!- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    St2_H,                   !- Name
    Stage 2 Heating Schedule,!- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    St3_H,                   !- Name
    Stage 3 Heating Schedule,!- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    St4_H,                   !- Name
    Stage 4 Heating Schedule,!- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    St5_H,                   !- Name
    Stage 5 Heating Schedule,!- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    St6_H,                   !- Name
    Stage 6 Heating Schedule,!- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    St7_H,                   !- Name
    Stage 7 Heating Schedule,!- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Ch1_Pump,                !- Name
    CoolSys1 Supply Equipment Branch 1,  !- Actuated Component Unique Name
    Supply Side Branch,      !- Actuated Component Type
    On/Off Supervisory;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Ch2_Pump,                !- Name
    CoolSys1 Supply Equipment Branch 2,  !- Actuated Component Unique Name
    Supply Side Branch,      !- Actuated Component Type
    On/Off Supervisory;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Ch3_Pump,                !- Name
    CoolSys1 Supply Equipment Branch 3,  !- Actuated Component Unique Name
    Supply Side Branch,      !- Actuated Component Type
    On/Off Supervisory;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Ch4_Pump,                !- Name
    CoolSys1 Supply Equipment Branch 4,  !- Actuated Component Unique Name
    Supply Side Branch,      !- Actuated Component Type
    On/Off Supervisory;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    FC_Cap_A,                !- Name
    Fuel Cell Waste Heat Schedule,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    FC_starts,               !- Name
    Fuel Cell Starts,        !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    FC_hours,                !- Name
    Fuel Cell Hours,         !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    P_fc_a,                  !- Name
    Previous Fuel Cell Power,!- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

!    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
EnergyManagementSystem:ProgramCallingManager,
    Patrms_Main_Manager,     !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Patrms_Main;             !- Program Name 1

!
EnergyManagementSystem:ProgramCallingManager,
    ER_Main_Manager,         !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    ER_Main;                 !- Program Name 1

!
EnergyManagementSystem:ProgramCallingManager,
    OR_Main_Manager,         !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    OR_Main;                 !- Program Name 1

!
EnergyManagementSystem:ProgramCallingManager,
    ICU_Main_Manager,        !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    ICU_Main;                !- Program Name 1

!
EnergyManagementSystem:ProgramCallingManager,
    LABS_Main_Manager,       !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    LABS_Main;               !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;   !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    BoilerParManager,        !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    SetBoilerPar;            !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    BoilerCurveManager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    SetBoilerCurve;          !- Program Name 1

!HotWaterSystemDispatch,  !- Program Name 2
EnergyManagementSystem:ProgramCallingManager,
    PCM_Dispatch,            !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Dispatch_FuelCell,       !- Program Name 1
    Dispatch_Recip,          !- Program Name 2
    Dispatch_Microturbine;   !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Batery_Dispatch,         !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Dispatch_Battery;        !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    CHWS_Dispatch,           !- Name
    AfterPredictorBeforeHVACManagers,  !- EnergyPlus Model Calling Point
    ChilledWaterSystemDispatch;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    CHWS_Dispatch2,          !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    ResetHourlyEnergy;       !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Get_Sensors,             !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    FuelCell_Tracking,       !- Program Name 1
    VOLTTRON_Sensors;        !- Program Name 2

EnergyManagementSystem:ProgramCallingManager,
    PCM1,                    !- Name
    EndOfSystemTimestepBeforeHVACReporting,  !- EnergyPlus Model Calling Point
    Heating_Cooling_Loads;   !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    WasteHeat,               !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    FuelCellWasteHeat;       !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    Patrms_Main,             !- Name
    IF Patrms_Humidifier_Status > 0,  !- Program Line 1
    SET Patrms_ExtraElecHeatC_Status = 1,  !- Program Line 2
    SET Patrms_ExtraElecHeatC_SP = Patrms_AfterHumidifier_Temp + 1.4,  !- A4
    ELSE,                    !- A5
    SET Patrms_ExtraElecHeatC_Status = 0,  !- A6
    SET Patrms_ExtraElecHeatC_SP = NULL,  !- A7
    ENDIF,                   !- A8
    IF T_OA < 10,            !- A9
    ,                        !- A10
    SET HeatGain = 0 * (Patrms_FanDesignMass/1.2) *2118,  !- A11
    SET FlowRate = (Patrms_FanMassFlow/1.2)*2118,  !- A12
    SET Patrms_PreheatDeltaT = HeatGain/(1.08*(FLOWRATE+0.000001)),  !- A13
    SET Patrms_ExtraWaterHeatC_Status = 1,  !- A14
    SET Patrms_ExtraWaterHeatC_SP = Patrms_AfterElecHeatC_Temp + Patrms_PreheatDeltaT,  !- A15
    ELSE,                    !- A16
    SET Patrms_ExtraWaterHeatC_Status = 0,  !- A17
    SET Patrms_ExtraWaterHeatC_SP = NULL,  !- A18
    ENDIF;                   !- A19

EnergyManagementSystem:Program,
    ER_Main,                 !- Name
    IF ER_Humidifier_Status > 0,  !- Program Line 1
    SET ER_ExtraElecHeatC_Status = 1,  !- Program Line 2
    SET ER_ExtraElecHeatC_SP = ER_AfterHumidifier_Temp + 1.4,  !- A4
    ELSE,                    !- A5
    SET ER_ExtraElecHeatC_Status = 0,  !- A6
    SET ER_ExtraElecHeatC_SP = NULL,  !- A7
    ENDIF,                   !- A8
    IF T_OA < 10,            !- A9
    ,                        !- A10
    SET HeatGain = 0 * (ER_FanDesignMass/1.2) *2118,  !- A11
    SET FlowRate = (ER_FanMassFlow/1.2)*2118,  !- A12
    SET ER_PreheatDeltaT = HeatGain/(1.08*(FLOWRATE+0.000001)),  !- A13
    SET ER_ExtraWaterHeatC_Status = 1,  !- A14
    SET ER_ExtraWaterHeatC_SP = ER_AfterElecHeatC_Temp + ER_PreheatDeltaT,  !- A15
    ELSE,                    !- A16
    SET ER_ExtraWaterHeatC_Status = 0,  !- A17
    SET ER_ExtraWaterHeatC_SP = NULL,  !- A18
    ENDIF;                   !- A19

EnergyManagementSystem:Program,
    OR_Main,                 !- Name
    IF OR_Humidifier_Status > 0,  !- Program Line 1
    SET OR_ExtraElecHeatC_Status = 1,  !- Program Line 2
    SET OR_ExtraElecHeatC_SP = OR_AfterHumidifier_Temp + 1.4,  !- A4
    ELSE,                    !- A5
    SET OR_ExtraElecHeatC_Status = 0,  !- A6
    SET OR_ExtraElecHeatC_SP = NULL,  !- A7
    ENDIF,                   !- A8
    IF T_OA < 10,            !- A9
    ,                        !- A10
    SET HeatGain = 0 * (OR_FanDesignMass/1.2) *2118,  !- A11
    SET FlowRate = (OR_FanMassFlow/1.2)*2118,  !- A12
    SET OR_PreheatDeltaT = HeatGain/(1.08*(FLOWRATE+0.000001)),  !- A13
    SET OR_ExtraWaterHeatC_Status = 1,  !- A14
    SET OR_ExtraWaterHeatC_SP = OR_AfterElecHeatC_Temp + OR_PreheatDeltaT,  !- A15
    ELSE,                    !- A16
    SET OR_ExtraWaterHeatC_Status = 0,  !- A17
    SET OR_ExtraWaterHeatC_SP = NULL,  !- A18
    ENDIF;                   !- A19

EnergyManagementSystem:Program,
    ICU_Main,                !- Name
    IF ICU_Humidifier_Status > 0,  !- Program Line 1
    SET ICU_ExtraElecHeatC_Status = 1,  !- Program Line 2
    SET ICU_ExtraElecHeatC_SP = ICU_AfterHumidifier_Temp + 1.4,  !- A4
    ELSE,                    !- A5
    SET ICU_ExtraElecHeatC_Status = 0,  !- A6
    SET ICU_ExtraElecHeatC_SP = NULL,  !- A7
    ENDIF,                   !- A8
    IF T_OA < 10,            !- A9
    ,                        !- A10
    SET HeatGain = 0 * (ICU_FanDesignMass/1.2) *2118,  !- A11
    SET FlowRate = (ICU_FanMassFlow/1.2)*2118,  !- A12
    SET ICU_PreheatDeltaT = HeatGain/(1.08*(FLOWRATE+0.000001)),  !- A13
    SET ICU_ExtraWaterHeatC_Status = 1,  !- A14
    SET ICU_ExtraWaterHeatC_SP = ICU_AfterElecHeatC_Temp + ICU_PreheatDeltaT,  !- A15
    ELSE,                    !- A16
    SET ICU_ExtraWaterHeatC_Status = 0,  !- A17
    SET ICU_ExtraWaterHeatC_SP = NULL,  !- A18
    ENDIF;                   !- A19

EnergyManagementSystem:Program,
    LABS_Main,               !- Name
    IF LABS_Humidifier_Status > 0,  !- Program Line 1
    SET LABS_ExtraElecHeatC_Status = 1,  !- Program Line 2
    SET LABS_ExtraElecHeatC_SP = LABS_AfterHumidifier_Temp + 1.4,  !- A4
    ELSE,                    !- A5
    SET LABS_ExtraElecHeatC_Status = 0,  !- A6
    SET LABS_ExtraElecHeatC_SP = NULL,  !- A7
    ENDIF,                   !- A8
    IF T_OA < 10,            !- A9
    ,                        !- A10
    SET HeatGain = 0 * (LABS_FanDesignMass/1.2) *2118,  !- A11
    SET FlowRate = (LABS_FanMassFlow/1.2)*2118,  !- A12
    SET LABS_PreheatDeltaT = HeatGain/(1.08*(FlowRate+0.0001)),  !- A13
    SET LABS_ExtraWaterHeatC_Status = 1,  !- A14
    SET LABS_ExtraWaterHeatC_SP = LABS_AfterElecHeatC_Temp + LABS_PreheatDeltaT,  !- A15
    ELSE,                    !- A16
    SET LABS_ExtraWaterHeatC_Status = 0,  !- A17
    SET LABS_ExtraWaterHeatC_SP = NULL,  !- A18
    ENDIF;                   !- A19

EnergyManagementSystem:Program,
    Transformer_Load_Prog,   !- Name
    SET Wired_LTG = Facility_Int_LTG*0.022;  !- Program Line 1

EnergyManagementSystem:Program,
    SetBoilerPar,            !- Name
    SET CapRated =  2221070.1,  !- Program Line 1
    SET EtRated =  0.7925,   !- Program Line 2
    SET CapRated = (CapRated *3.412)/1000,  !- A4
    SET SkinLossRate = 0.02, !- A5
    SET BoilerType = 2,      !- A6
    IF BoilerType  == 1,     !- A7
    IF CapRated >10000,      !- A8
    SET PLRx = 0.2,          !- A9
    ELSEIF CapRated >5000,   !- A10
    SET PLRx = 0.25,         !- A11
    ELSEIF CapRated >1000,   !- A12
    SET PLRx = 0.33,         !- A13
    ELSE,                    !- A14
    SET BoilerType = 2,      !- A15
    SET PLRx = 0.2,          !- A16
    ENDIF,                   !- A17
    ELSE,                    !- A18
    SET PLRx = 0.2,          !- A19
    ENDIF,                   !- A20
    IF BoilerType == 1,      !- A21
    SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3),  !- A22
    ELSE,                    !- A23
    SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3),  !- A24
    ENDIF,                   !- A25
    SET LoadX = CapRated * PLRx,  !- A26
    SET Etx = CurveX * EtRated,  !- A27
    SET InputEx = LoadX/Etx, !- A28
    SET SkinEx = CapRated * SkinLossRate,  !- A29
    SET Ecx = (LoadX + SkinEx)/InputEx;  !- A30

EnergyManagementSystem:Program,
    SetBoilerCurve,          !- Name
    IF BoilerPLR >= PLRx,    !- Program Line 1
    IF BoilerType == 1,      !- Program Line 2
    SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3),  !- A4
    ELSE,                    !- A5
    SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3),  !- A6
    ENDIF,                   !- A7
    ELSE,                    !- A8
    IF BoilerPLR == 0,       !- A9
    SET BoilerCurve = NULL,  !- A10
    ELSE,                    !- A11
    IF BoilerPLR <0.05,      !- A12
    SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated),  !- A13
    ELSE,                    !- A14
    SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated),  !- A15
    ENDIF,                   !- A16
    ENDIF,                   !- A17
    ENDIF;                   !- A18

EnergyManagementSystem:Program,
    Dispatch_FuelCell,       !- Name
    SET FuelCell_Dispatch = FC_P*1000;  !- Program Line 1

EnergyManagementSystem:Program,
    Dispatch_Recip,          !- Name
    SET Recip_Dispatch = RE_P*1000;  !- Program Line 1

EnergyManagementSystem:Program,
    Dispatch_Battery,        !- Name
    SET Battery_Discharge =Bat_Dis*1000,  !- Program Line 1
    SET Battery_Charge=Bat_Ch*1000;  !- Program Line 2

EnergyManagementSystem:Program,
    Dispatch_Microturbine,   !- Name
    SET Microturbine_Dispatch = Mt_P*1000;  !- Program Line 1

EnergyManagementSystem:Program,
    ResetHourlyEnergy,       !- Name
    SET TimestepsPerHour=6,  !- Program Line 1
    SET TimeMinutes=CurrentTime-Hour,  !- Program Line 2
    IF TimeMinutes<1/(TimestepsPerHour-0.5),  !- A4
    SET HourlyEnergy=0,      !- A5
    SET HourlyEnergyCharge=0,!- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    ChilledWaterSystemDispatch,  !- Name
    SET TimestepsPerHour=6,  !- Program Line 1
    SET Ch1=0,               !- Program Line 2
    SET Ch2=0,               !- A4
    SET Ch3=0,               !- A5
    SET Ch4=0,               !- A6
    SET Ch1_Pump=0,          !- A7
    SET Ch2_Pump=0,          !- A8
    SET Ch3_Pump=0,          !- A9
    SET Ch4_Pump=0,          !- A10
    SET Ch_A=0,              !- A11
    IF Ch1_D>0,              !- A12
    SET Ch_A=1,              !- A13
    SET Ch1=1,               !- A14
    SET Ch1_Pump=1,          !- A15
    ENDIF,                   !- A16
    If Ch2_D>0,              !- A17
    SET Ch_A=1,              !- A18
    SET Ch2=1,               !- A19
    SET Ch2_Pump=1,          !- A20
    ENDIF,                   !- A21
    If Ch3_D>0,              !- A22
    SET Ch_A=1,              !- A23
    SET Ch3=1,               !- A24
    SET Ch3_Pump=1,          !- A25
    ENDIF,                   !- A26
    If Ch4_D>0,              !- A27
    SET Ch_A=1,              !- A28
    SET Ch4=1,               !- A29
    SET Ch4_Pump=1,          !- A30
    ENDIF,                   !- A31
    IF T_Sup<T_ret,          !- A32
    SET Energy= (4.168*(T_Ret-T_Sup)*MFR_Dis)*SystemTimeStep,  !- A33
    SET HourlyEnergy=HourlyEnergy_1+Energy,  !- A34
    ELSE,                    !- A35
    SET HourlyEnergy=HourlyEnergy_1,  !- A36
    ENDIF,                   !- A37
    If HourlyEnergy>TS_D || TS_D==0 || T_Sup>9.5,  !- A38
    SET TS_D2=0,             !- A39
    ELSE,                    !- A40
    SET TS_D2=1,             !- A41
    ENDIF,                   !- A42
    IF TS_sup<TS_ret,        !- A43
    SET Energy= (4.168*(TS_Ret-TS_Sup)*MFR_Ch)*SystemTimeStep,  !- A44
    SET HourlyEnergyCharge=HourlyEnergyCharge_1+Energy,  !- A45
    ELSE,                    !- A46
    SET HourlyEnergyCharge=HourlyEnergyCharge_1,  !- A47
    ENDIF,                   !- A48
    If TS_sup<8 && TS_C>0  && HourlyEnergyCharge<TS_C,  !- A49
    SET TS_C2=1,             !- A50
    ELSE,                    !- A51
    SET TS_C2=0,             !- A52
    ENDIF,                   !- A53
    IF (Ch_A==1 && Ab_D==0 && TS_D2==0) || Ch_A==0,  !- A54
    SET St1_C=1,             !- A55
    SET St2_C=0,             !- A56
    SET St3_C=0,             !- A57
    SET St4_C=0,             !- A58
    SET St5_C=0,             !- A59
    SET St6_C=0,             !- A60
    SET St7_C=0,             !- A61
    SET TS_DA=0,             !- A62
    ENDIF,                   !- A63
    IF Ch_A==1 && Ab_D==1 && TS_D2==0,  !- A64
    SET St1_C=0,             !- A65
    SET St2_C=1,             !- A66
    SET St3_C=0,             !- A67
    SET St4_C=0,             !- A68
    SET St5_C=0,             !- A69
    SET St6_C=0,             !- A70
    SET St7_C=0,             !- A71
    SET TS_DA=0,             !- A72
    ENDIF,                   !- A73
    IF Ch_A==1 && Ab_D==1 && TS_D2==1,  !- A74
    SET St1_C=0,             !- A75
    SET St2_C=0,             !- A76
    SET St3_C=1,             !- A77
    SET St4_C=0,             !- A78
    SET St5_C=0,             !- A79
    SET St6_C=0,             !- A80
    SET St7_C=0,             !- A81
    SET TS_DA=1,             !- A82
    ENDIF,                   !- A83
    IF Ch_A==1 && Ab_D==0 && TS_D2==1,  !- A84
    SET St1_C=0,             !- A85
    SET St2_C=0,             !- A86
    SET St3_C=0,             !- A87
    SET St4_C=1,             !- A88
    SET St5_C=0,             !- A89
    SET St6_C=0,             !- A90
    SET St7_C=0,             !- A91
    SET TS_DA=1,             !- A92
    ENDIF,                   !- A93
    IF Ch_A==0 && Ab_D==1 && TS_D2==0,  !- A94
    SET St1_C=0,             !- A95
    SET St2_C=0,             !- A96
    SET St3_C=0,             !- A97
    SET St4_C=0,             !- A98
    SET St5_C=1,             !- A99
    SET St6_C=0,             !- A100
    SET St7_C=0,             !- A101
    SET TS_DA=0,             !- A102
    ENDIF,                   !- A103
    IF Ch_A==0 && Ab_D==1 && TS_D2==1,  !- A104
    SET St1_C=0,             !- A105
    SET St2_C=0,             !- A106
    SET St3_C=0,             !- A107
    SET St4_C=0,             !- A108
    SET St5_C=0,             !- A109
    SET St6_C=1,             !- A110
    SET St7_C=0,             !- A111
    SET TS_DA=1,             !- A112
    ENDIF,                   !- A113
    IF Ch_A==0 && Ab_D==0 && TS_D2==1,  !- A114
    SET St1_C=0,             !- A115
    SET St2_C=0,             !- A116
    SET St3_C=0,             !- A117
    SET St4_C=0,             !- A118
    SET St5_C=0,             !- A119
    SET St6_C=0,             !- A120
    SET St7_C=1,             !- A121
    SET TS_DA=1,             !- A122
    ENDIF;                   !- A123

EnergyManagementSystem:Program,
    HotWaterSystemDispatch,  !- Name
    SET TotalBoilers=0,      !- Program Line 1
    If B1_D>0,               !- Program Line 2
    SET TotalBoilers=TotalBoilers+1,  !- A4
    ENDIF,                   !- A5
    If B2_D>0,               !- A6
    SET TotalBoilers=TotalBoilers+1,  !- A7
    ENDIF,                   !- A8
    If B3_D>0,               !- A9
    SET TotalBoilers=TotalBoilers+1,  !- A10
    ENDIF,                   !- A11
    If B4_D>0,               !- A12
    SET TotalBoilers=TotalBoilers+1,  !- A13
    ENDIF,                   !- A14
    If B5_D>0,               !- A15
    SET TotalBoilers=TotalBoilers+1,  !- A16
    ENDIF,                   !- A17
    If B6_D>0,               !- A18
    SET TotalBoilers=TotalBoilers+1,  !- A19
    ENDIF,                   !- A20
    If TotalBoilers==0,      !- A21
    SET St1_H=0,             !- A22
    SET St2_H=0,             !- A23
    SET St3_H=0,             !- A24
    SET St4_H=0,             !- A25
    SET St5_H=0,             !- A26
    SET St6_H=0,             !- A27
    SET St7_H=1,             !- A28
    ELSEIF TotalBoilers==1,  !- A29
    SET St1_H=1,             !- A30
    SET St2_H=0,             !- A31
    SET St3_H=0,             !- A32
    SET St4_H=0,             !- A33
    SET St5_H=0,             !- A34
    SET St6_H=0,             !- A35
    SET St7_H=0,             !- A36
    ELSEIF TotalBoilers==2,  !- A37
    SET St1_H=0,             !- A38
    SET St2_H=1,             !- A39
    SET St3_H=0,             !- A40
    SET St4_H=0,             !- A41
    SET St5_H=0,             !- A42
    SET St6_H=0,             !- A43
    SET St7_H=0,             !- A44
    ELSEIF TotalBoilers==3,  !- A45
    SET St1_H=0,             !- A46
    SET St2_H=0,             !- A47
    SET St3_H=1,             !- A48
    SET St4_H=0,             !- A49
    SET St5_H=0,             !- A50
    SET St6_H=0,             !- A51
    SET St7_H=0,             !- A52
    ELSEIF TotalBoilers==4,  !- A53
    SET St1_H=0,             !- A54
    SET St2_H=0,             !- A55
    SET St3_H=0,             !- A56
    SET St4_H=1,             !- A57
    SET St5_H=0,             !- A58
    SET St6_H=0,             !- A59
    SET St7_H=0,             !- A60
    ELSEIF TotalBoilers==5,  !- A61
    SET St1_H=0,             !- A62
    SET St2_H=0,             !- A63
    SET St3_H=0,             !- A64
    SET St4_H=0,             !- A65
    SET St5_H=1,             !- A66
    SET St6_H=0,             !- A67
    SET St7_H=0,             !- A68
    ELSEIF TotalBoilers==6,  !- A69
    SET St1_H=0,             !- A70
    SET St2_H=0,             !- A71
    SET St3_H=0,             !- A72
    SET St4_H=0,             !- A73
    SET St5_H=0,             !- A74
    SET St6_H=1,             !- A75
    SET St7_H=0,             !- A76
    ENDIF;                   !- A77

EnergyManagementSystem:Program,
    Heating_Cooling_Loads,   !- Name
    SET CoolingLoad= (CDO-CDI)*CM*4.184,  !- Program Line 1
    SET HeatingLoad= (HDI-HDO)*HM*4.184;  !- Program Line 2

!SET H_OA= @HFnTdbRhPb T_OA 0.5 101000,
!SET H_EX= @HFnTdbW ExhaustTemp 0.095,
!SET H_HW= @HFnTdbW THW 0.095,
EnergyManagementSystem:Program,
    FuelCellWasteHeat,       !- Name
    SET Eff=0.2007-(0.0047*PLF*PLF*PLF)-(0.2408*PLF*PLF)+0.4153*PLF,  !- Program Line 1
    SET PLF= P_fuelCell/600000,  !- Program Line 2
    SET ExhaustTemp = 752-(631.72*PLF*PLF*PLF)+(1760.6*PLF*PLF)-1706*PLF,  !- A4
    SET ExhaustEff= (ExhaustTemp-THW)/(ExhaustTemp-T_OA),  !- A5
    SET WasteHeat=P_fuelCell*(1-Eff)/Eff,  !- A6
    SET WasteHeat=WasteHeat*ExhaustEff,  !- A7
    SET FC_Cap_A=WasteHeat/2400000;  !- A8

!SET P_Building=(P_Total/1000)-P_ch1-P_Ch2-P_Ch3,
!SET P_solar=P_solarX/1000,
EnergyManagementSystem:Program,
    VOLTTRON_Sensors,        !- Name
    SET P_ch1=P_ch1x/1000,   !- Program Line 1
    SET P_ch2=P_ch2x/1000,   !- Program Line 2
    SET P_ch3=P_ch3x/1000,   !- A4
    SET Q_ch1=Q_ch1x/1000*0.284345,  !- A5
    SET Q_ch2=Q_ch2x/1000*0.284345,  !- A6
    SET Q_ch3=Q_ch3x/1000*0.284345,  !- A7
    SET G_bp1=G_bp1x*3.414/1000000,  !- A8
    SET G_bp2=G_bp2x*3.414/1000000,  !- A9
    SET G_bp3=G_bp3x*3.414/1000000,  !- A10
    SET G_bp4=G_bp4x*3.414/1000000,  !- A11
    SET G_bp5=G_bp5x*3.414/1000000,  !- A12
    SET G_bp6=G_bp6x*3.414/1000000,  !- A13
    SET Q_b1=Q_b1x*3.414/1000000,  !- A14
    SET Q_b2=Q_b2x*3.414/1000000,  !- A15
    SET Q_b3=Q_b3x*3.414/1000000,  !- A16
    SET P_ac=P_pvX/3600000,  !- A17
    SET P_mt=P_mtX/1000,     !- A18
    SET SOC=SOCx/7200000000, !- A19
    SET T_mt_exhaust=T_mt_exhaustX,  !- A20
    SET M_mt_fuel = Q_mt_fuel_x/47141000,  !- A21
    SET M_mt_exhaust = M_mt_exhaustX,  !- A22
    SET P_fc=P_fcX/1000,     !- A23
    SET P_RE=P_REX/1000,     !- A24
    SET T_fc_amb=T_fc_ambX,  !- A25
    SET Q_Ab_in=M_gen_ab*4.186*(T_gen_ab_in-T_gen_ab_out)*3.414/1000,  !- A26
    SET Q_Ab_out=M_Chw_ab*4.186*(T_ChW_ab_in-T_ChW_ab_out)*3.414/1000,  !- A27
    SET Q_TS_ch=MFR_Ch*4.186*(TS_Ret-TS_Sup)*3.414/1000,  !- A28
    SET Q_Chw= (M_ChW*4.186*(T_ChW_ret-T_ChW_sup)*3.414/1000)-Q_TS_ch,  !- A29
    SET Q_HW= (M_HW*4.186*(T_HW_Sup-T_HW_ret)*3.414/1000)-Q_Ab_in,  !- A30
    SET T_chw_sup_def=6.7,   !- A31
    SET T_chw_ret_def= 13,   !- A32
    SET SOC_ts1=(T_chw_ret_def-T_water_1)/(T_chw_ret_def-T_chw_sup_def)/10,  !- A33
    SET SOC_ts1= @max SOC_ts1 0,  !- A34
    SET SOC_ts2=(T_chw_ret_def-T_water_2)/(T_chw_ret_def-T_chw_sup_def)/10,  !- A35
    SET SOC_ts2= @max SOC_ts2 0,  !- A36
    SET SOC_ts3=(T_chw_ret_def-T_water_3)/(T_chw_ret_def-T_chw_sup_def)/10,  !- A37
    SET SOC_ts3= @max SOC_ts3 0,  !- A38
    SET SOC_ts4=(T_chw_ret_def-T_water_4)/(T_chw_ret_def-T_chw_sup_def)/10,  !- A39
    SET SOC_ts4= @max SOC_ts4 0,  !- A40
    SET SOC_ts5=(T_chw_ret_def-T_water_5)/(T_chw_ret_def-T_chw_sup_def)/10,  !- A41
    SET SOC_ts5= @max SOC_ts5 0,  !- A42
    SET SOC_ts6=(T_chw_ret_def-T_water_6)/(T_chw_ret_def-T_chw_sup_def)/10,  !- A43
    SET SOC_ts6= @max SOC_ts6 0,  !- A44
    SET SOC_ts7=(T_chw_ret_def-T_water_7)/(T_chw_ret_def-T_chw_sup_def)/10,  !- A45
    SET SOC_ts7= @max SOC_ts7 0,  !- A46
    SET SOC_ts8=(T_chw_ret_def-T_water_8)/(T_chw_ret_def-T_chw_sup_def)/10,  !- A47
    SET SOC_ts8= @max SOC_ts8 0,  !- A48
    SET SOC_ts9=(T_chw_ret_def-T_water_9)/(T_chw_ret_def-T_chw_sup_def)/10,  !- A49
    SET SOC_ts9= @max SOC_ts9 0,  !- A50
    SET SOC_ts10=(T_chw_ret_def-T_water_10)/(T_chw_ret_def-T_chw_sup_def)/10,  !- A51
    SET SOC_ts10= @max SOC_ts10 0,  !- A52
    SET SOC_ts= SOC_ts1+SOC_ts2+SOC_ts3+SOC_ts4+SOC_ts5+SOC_ts6+SOC_ts7+SOC_ts8+SOC_ts9+SOC_ts10,  !- A53
    SET SOC_ts= @min SOC_ts 1,  !- A54
    SET TW1=T_water_1,       !- A55
    SET TW2=T_water_2,       !- A56
    SET TW3=T_water_3,       !- A57
    SET TW4=T_water_4,       !- A58
    SET TW5=T_water_5,       !- A59
    SET TW6=T_water_6,       !- A60
    SET TW7=T_water_7,       !- A61
    SET TW8=T_water_8,       !- A62
    SET TW9=T_water_9,       !- A63
    SET TW10=T_water_10,     !- A64
    SET Q_TSC=M_TSC*4.186*(T_TankChRet-T_ChargeIn),  !- A65
    SET Q_TSD=M_TSD*4.186*(T_TankBldgRet-T_DischargeOut),  !- A66
    SET T_OA=T_OAx,          !- A67
    SET CurrentMonthV=Month, !- A68
    SET CurrentDayOfMonthV=DayOfMonth,  !- A69
    SET CurrentHourV=Hour,   !- A70
    SET CurrentMinuteV=Minute,  !- A71
    SET P_bat=(P_bat_DisX/1000)-(P_bat_ChX/1000),  !- A72
    SET M_fc_fuel = Q_fc_fuel_x/47141000;  !- A73

EnergyManagementSystem:Program,
    FuelCell_Tracking,       !- Name
    SET timestep=6,          !- Program Line 1
    IF P_fcX>0 && P_fc_1==0, !- Program Line 2
    SET FC_starts=FC_starts_1+1,  !- A4
    ELSE,                    !- A5
    SET FC_starts=FC_starts_1,  !- A6
    ENDIF,                   !- A7
    SET P_fc_a=P_fcX,        !- A8
    IF P_fcX>0,              !- A9
    SET FC_hours=FC_hours_1+1/timestep,  !- A10
    ENDIF;                   !- A11


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
    Patrms_PreheatDeltaT;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    ER_PreheatDeltaT;        !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    OR_PreheatDeltaT;        !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    ICU_PreheatDeltaT;       !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    LABS_PreheatDeltaT;      !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Wired_LTG;               !- Erl Variable 1 Name

! Boiler Turndown EMS Implementation
EnergyManagementSystem:GlobalVariable,
    BoilerType,              !- Erl Variable 1 Name
    CapRated,                !- Erl Variable 2 Name
    EtRated,                 !- Erl Variable 3 Name
    PLRx,                    !- A4
    Ecx,                     !- A5
    SkinLossRate;            !- A6


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:OutputVariable,
    ExhaustEff,              !- Name
    ExhaustEff,              !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    FuelCellWasteHeat;       !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    Eff,                     !- Name
    Eff,                     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    FuelCellWasteHeat;       !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    THW,                     !- Name
    THW,                     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    FuelCellWasteHeat;       !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    T_OA,                    !- Name
    T_OA,                    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    FuelCellWasteHeat;       !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    PLF,                     !- Name
    PLF,                     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    FuelCellWasteHeat;       !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    ExhaustTemp,             !- Name
    ExhaustTemp,             !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    FuelCellWasteHeat;       !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    T_ch_Sec,                !- Name
    T_ch_Sec,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    T_chR_Sec,               !- Name
    T_chR_Sec,               !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    M_ch_Sec,                !- Name
    M_ch_Sec,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    T_cho,                   !- Name
    T_cho,                   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    T_cdi,                   !- Name
    T_cdi,                   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    T_chr,                   !- Name
    T_chr,                   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    P_ch1,                   !- Name
    P_ch1,                   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    P_ch2,                   !- Name
    P_ch2,                   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    P_ch3,                   !- Name
    P_ch3,                   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    Q_ch1,                   !- Name
    Q_ch1,                   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    Q_ch2,                   !- Name
    Q_ch2,                   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    Q_ch3,                   !- Name
    Q_ch3,                   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    P_Bat,                   !- Name
    P_Bat,                   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    TW1,                     !- Name
    TW1,                     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    TW2,                     !- Name
    TW2,                     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    TW3,                     !- Name
    TW3,                     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    TW4,                     !- Name
    TW4,                     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    TW5,                     !- Name
    TW5,                     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    TW6,                     !- Name
    TW6,                     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    TW7,                     !- Name
    TW7,                     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    TW8,                     !- Name
    TW8,                     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    TW9,                     !- Name
    TW9,                     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    TW10,                    !- Name
    TW10,                    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    SOC,                     !- Name
    SOC,                     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    P_mt,                    !- Name
    P_mt,                    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    T_mt_exhaust,            !- Name
    T_mt_exhaust,            !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    M_mt_fuel,               !- Name
    M_mt_fuel,               !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    M_mt_exhaust,            !- Name
    M_mt_exhaust,            !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    P_fc,                    !- Name
    P_fc,                    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    P_RE,                    !- Name
    P_RE,                    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    T_fc_amb,                !- Name
    T_fc_amb,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    FC_hours,                !- Name
    FC_hours,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    FuelCell_Tracking;       !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    FC_starts,               !- Name
    FC_starts,               !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    FuelCell_Tracking;       !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    G_bp1,                   !- Name
    G_bp1,                   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    G_bp2,                   !- Name
    G_bp2,                   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    G_bp3,                   !- Name
    G_bp3,                   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    Q_b1,                    !- Name
    Q_b1,                    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    Q_b2,                    !- Name
    Q_b2,                    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    Q_b3,                    !- Name
    Q_b3,                    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    Q_ab_in,                 !- Name
    Q_ab_in,                 !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    Q_ab_out,                !- Name
    Q_ab_out,                !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    Q_ChW,                   !- Name
    Q_ChW,                   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    Q_HW,                    !- Name
    Q_HW,                    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    SOC_ts,                  !- Name
    SOC_ts,                  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    T_OA,                    !- Name
    T_OA,                    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    CurrentMonthV,           !- Name
    CurrentMonthV,           !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    CurrentDayOfMonthV,      !- Name
    CurrentDayOfMonthV,      !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    CurrentHourV,            !- Name
    CurrentHourV,            !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    CurrentMinuteV,          !- Name
    CurrentMinuteV,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    Q_TSC,                   !- Name
    Q_TSC,                   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    Q_TSD,                   !- Name
    Q_TSD,                   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    M_fc_fuel,               !- Name
    M_fc_fuel,               !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    VOLTTRON_Sensors;        !- EMS Program or Subroutine Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE ===========

EnergyManagementSystem:InternalVariable,
    Patrms_FanDesignMass,    !- Name
    VAV_PATRMS_Fan,          !- Internal Data Index Key Name
    Fan Maximum Mass Flow Rate;  !- Internal Data Type

!
EnergyManagementSystem:InternalVariable,
    ER_FanDesignMass,        !- Name
    VAV_ER_Fan,              !- Internal Data Index Key Name
    Fan Maximum Mass Flow Rate;  !- Internal Data Type

!
EnergyManagementSystem:InternalVariable,
    OR_FanDesignMass,        !- Name
    VAV_OR_Fan,              !- Internal Data Index Key Name
    Fan Maximum Mass Flow Rate;  !- Internal Data Type

!
EnergyManagementSystem:InternalVariable,
    ICU_FanDesignMass,       !- Name
    VAV_ICU_Fan,             !- Internal Data Index Key Name
    Fan Maximum Mass Flow Rate;  !- Internal Data Type

!
EnergyManagementSystem:InternalVariable,
    LABS_FanDesignMass,      !- Name
    VAV_LABS_Fan,            !- Internal Data Index Key Name
    Fan Maximum Mass Flow Rate;  !- Internal Data Type
!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE ===========

ExternalInterface,
    PtolemyServer;           !- Name of External Interface


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:SCHEDULE ===========

ExternalInterface:Schedule,
    Ch1_D,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    Ch2_D,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Initial Value



ExternalInterface:Schedule,
    Ab_D,                    !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    B1_D,                    !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    B2_D,                    !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    B3_D,                    !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    Mt_P,                    !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    Re_P,                    !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Initial Value



ExternalInterface:Schedule,
    Bat_Ch,                  !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    Bat_Dis,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Initial Value




!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    VAV_1 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    VAV_ER Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    VAV_OR Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    VAV_ICU Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    VAV_PATRMS Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    VAV_2 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    VAV_LABS Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    CAV_KITCHEN Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    VAV_1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_ER Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_ER Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_OR Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_OR Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_ICU Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_ICU Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_PATRMS Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_PATRMS Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_LABS Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_LABS Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    CAV_KITCHEN Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    CAV_KITCHEN Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    CoolSys1 Loop Plant Demand Inlet Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Demand Inlet Node;  !- Setpoint Node or NodeList Name

! Schedule Name (SWH Model Enhancement) Aug 15, 2012: Confirmed this is 60C/140F
SetpointManager:Scheduled,
    SHWSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
    SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    CoolSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    TowerWaterSystem Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Tower-Loop-Temp-Schedule,!- Schedule Name
    TowerWaterSys Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    VAV_ER SAT setpoint,     !- Name
    Temperature,             !- Control Variable
    VAV_SAT_SCH,             !- Schedule Name
    VAV_ER Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    VAV_OR SAT setpoint,     !- Name
    Temperature,             !- Control Variable
    VAV_SAT_SCH,             !- Schedule Name
    VAV_OR Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    VAV_ICU SAT setpoint,    !- Name
    Temperature,             !- Control Variable
    VAV_SAT_SCH,             !- Schedule Name
    VAV_ICU Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    VAV_PATRMS SAT setpoint, !- Name
    Temperature,             !- Control Variable
    VAV_SAT_SCH,             !- Schedule Name
    VAV_PATRMS Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    VAV_LABS SAT setpoint,   !- Name
    Temperature,             !- Control Variable
    VAV_SAT_SCH,             !- Schedule Name
    VAV_LABS Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    CAV_KITCHEN SAT setpoint,!- Name
    Temperature,             !- Control Variable
    Kitchen_SAT_SCH,         !- Schedule Name
    CAV_KITCHEN Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    VAV_1_CoolC SAT Manager, !- Name
    Temperature,             !- Control Variable
    Cool-Supply-Air-Temp-Sch,!- Schedule Name
    VAV_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    VAV_1_HeatC SAT Manager, !- Name
    Temperature,             !- Control Variable
    Heat-Supply-Air-Temp-Sch,!- Schedule Name
    VAV_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    VAV_2_CoolC SAT Manager, !- Name
    Temperature,             !- Control Variable
    Cool-Supply-Air-Temp-Sch,!- Schedule Name
    VAV_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    VAV_2_HeatC SAT Manager, !- Name
    Temperature,             !- Control Variable
    Heat-Supply-Air-Temp-Sch,!- Schedule Name
    VAV_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    Boiler Outlet Nodes;     !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HUMIDITY:MINIMUM ===========

SetpointManager:SingleZone:Humidity:Minimum,
    VAV_ER Humidifier HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    VAV_ER Humidifier-VAV_ER_ExtraElecHeatCNode,  !- Setpoint Node or NodeList Name
    ER_EXAM3_MULT4_FLR_1 Air Node;  !- Control Zone Air Node Name

SetpointManager:SingleZone:Humidity:Minimum,
    VAV_OR Humidifier HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    VAV_OR Humidifier-VAV_OR_ExtraElecHeatCNode,  !- Setpoint Node or NodeList Name
    OR2_MULT5_FLR_2 Air Node;!- Control Zone Air Node Name

SetpointManager:SingleZone:Humidity:Minimum,
    VAV_ICU Humidifier HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    VAV_ICU Humidifier-VAV_ICU_ExtraElecHeatCNode,  !- Setpoint Node or NodeList Name
    ICU_FLR_2 Air Node;      !- Control Zone Air Node Name

SetpointManager:SingleZone:Humidity:Minimum,
    VAV_PATRMS Humidifier HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    VAV_PATRMS Humidifier-VAV_PATRMS_ExtraElecHeatCNode,  !- Setpoint Node or NodeList Name
    PATROOM5_MULT10_FLR_4 Air Node;  !- Control Zone Air Node Name

SetpointManager:SingleZone:Humidity:Minimum,
    VAV_LABS Humidifier HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    VAV_LABS Humidifier-VAV_LABS_ExtraElecHeatCNode,  !- Setpoint Node or NodeList Name
    LAB_FLR_3 Air Node;      !- Control Zone Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HUMIDITY:MAXIMUM ===========

SetpointManager:SingleZone:Humidity:Maximum,
    VAV_ER_CoolC HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    VAV_ER_CoolC-VAV_ER_HeatCNode,  !- Setpoint Node or NodeList Name
    ER_EXAM3_MULT4_FLR_1 Air Node;  !- Control Zone Air Node Name

SetpointManager:SingleZone:Humidity:Maximum,
    VAV_OR_CoolC HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    VAV_OR_CoolC-VAV_OR_HeatCNode,  !- Setpoint Node or NodeList Name
    OR2_MULT5_FLR_2 Air Node;!- Control Zone Air Node Name

SetpointManager:SingleZone:Humidity:Maximum,
    VAV_ICU_CoolC HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    VAV_ICU_CoolC-VAV_ICU_HeatCNode,  !- Setpoint Node or NodeList Name
    ICU_FLR_2 Air Node;      !- Control Zone Air Node Name

SetpointManager:SingleZone:Humidity:Maximum,
    VAV_PATRMS_CoolC HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    VAV_PATRMS_CoolC-VAV_PATRMS_HeatCNode,  !- Setpoint Node or NodeList Name
    PATROOM5_MULT10_FLR_4 Air Node;  !- Control Zone Air Node Name

SetpointManager:SingleZone:Humidity:Maximum,
    VAV_LABS_CoolC HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    VAV_LABS_CoolC-VAV_LABS_HeatCNode,  !- Setpoint Node or NodeList Name
    LAB_FLR_3 Air Node;      !- Control Zone Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    VAV_PATRMS_ExtraElecHeatC Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_PATRMS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_PATRMS_HeatC-VAV_PATRMS_FanNode,  !- Fan Inlet Node Name
    VAV_PATRMS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_PATRMS ExtraElecHeatC-VAV_PATRMS_ExtraWaterHeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_PATRMS_ExtraWaterHeatC Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_PATRMS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_PATRMS_HeatC-VAV_PATRMS_FanNode,  !- Fan Inlet Node Name
    VAV_PATRMS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_PATRMS ExtraWaterHeatC-VAV_PATRMS_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_ER_ExtraElecHeatC Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_ER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_ER_HeatC-VAV_ER_FanNode,  !- Fan Inlet Node Name
    VAV_ER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_ER ExtraElecHeatC-VAV_ER_ExtraWaterHeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_ER_ExtraWaterHeatC Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_ER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_ER_HeatC-VAV_ER_FanNode,  !- Fan Inlet Node Name
    VAV_ER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_ER ExtraWaterHeatC-VAV_ER_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_OR_ExtraElecHeatC Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OR Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OR_HeatC-VAV_OR_FanNode,  !- Fan Inlet Node Name
    VAV_OR Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OR ExtraElecHeatC-VAV_OR_ExtraWaterHeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_OR_ExtraWaterHeatC Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OR Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OR_HeatC-VAV_OR_FanNode,  !- Fan Inlet Node Name
    VAV_OR Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OR ExtraWaterHeatC-VAV_OR_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_ICU_ExtraElecHeatC Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_ICU Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_ICU_HeatC-VAV_ICU_FanNode,  !- Fan Inlet Node Name
    VAV_ICU Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_ICU ExtraElecHeatC-VAV_ICU_ExtraWaterHeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_ICU_ExtraWaterHeatC Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_ICU Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_ICU_HeatC-VAV_ICU_FanNode,  !- Fan Inlet Node Name
    VAV_ICU Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_ICU ExtraWaterHeatC-VAV_ICU_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_LABS_ExtraElecHeatC Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_LABS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_LABS_HeatC-VAV_LABS_FanNode,  !- Fan Inlet Node Name
    VAV_LABS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_LABS ExtraElecHeatC-VAV_LABS_ExtraWaterHeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_LABS_ExtraWaterHeatC Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_LABS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_LABS_HeatC-VAV_LABS_FanNode,  !- Fan Inlet Node Name
    VAV_LABS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_LABS ExtraWaterHeatC-VAV_LABS_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_1_CoolC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_1_CoolC-VAV_1_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_1_HeatC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_1_HeatC-VAV_1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_1_OA-VAV_1_CoolCNode;!- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_ER_CoolC SAT Manager,!- Name
    Temperature,             !- Control Variable
    VAV_ER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_ER_HeatC-VAV_ER_FanNode,  !- Fan Inlet Node Name
    VAV_ER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_ER_CoolC-VAV_ER_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_ER_HeatC SAT Manager,!- Name
    Temperature,             !- Control Variable
    VAV_ER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_ER_HeatC-VAV_ER_FanNode,  !- Fan Inlet Node Name
    VAV_ER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_ER_HeatC-VAV_ER_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_ER_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_ER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_ER_HeatC-VAV_ER_FanNode,  !- Fan Inlet Node Name
    VAV_ER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_ER_OA-VAV_ER HumidifierNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_OR_CoolC SAT Manager,!- Name
    Temperature,             !- Control Variable
    VAV_OR Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OR_HeatC-VAV_OR_FanNode,  !- Fan Inlet Node Name
    VAV_OR Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OR_CoolC-VAV_OR_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_OR_HeatC SAT Manager,!- Name
    Temperature,             !- Control Variable
    VAV_OR Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OR_HeatC-VAV_OR_FanNode,  !- Fan Inlet Node Name
    VAV_OR Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OR_HeatC-VAV_OR_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_OR_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OR Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OR_HeatC-VAV_OR_FanNode,  !- Fan Inlet Node Name
    VAV_OR Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OR_OA-VAV_OR HumidifierNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_ICU_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_ICU Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_ICU_HeatC-VAV_ICU_FanNode,  !- Fan Inlet Node Name
    VAV_ICU Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_ICU_CoolC-VAV_ICU_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_ICU_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_ICU Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_ICU_HeatC-VAV_ICU_FanNode,  !- Fan Inlet Node Name
    VAV_ICU Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_ICU_HeatC-VAV_ICU_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_ICU_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_ICU Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_ICU_HeatC-VAV_ICU_FanNode,  !- Fan Inlet Node Name
    VAV_ICU Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_ICU_OA-VAV_ICU HumidifierNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_PATRMS_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_PATRMS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_PATRMS_HeatC-VAV_PATRMS_FanNode,  !- Fan Inlet Node Name
    VAV_PATRMS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_PATRMS_CoolC-VAV_PATRMS_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_PATRMS_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_PATRMS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_PATRMS_HeatC-VAV_PATRMS_FanNode,  !- Fan Inlet Node Name
    VAV_PATRMS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_PATRMS_HeatC-VAV_PATRMS_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_PATRMS_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_PATRMS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_PATRMS_HeatC-VAV_PATRMS_FanNode,  !- Fan Inlet Node Name
    VAV_PATRMS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_PATRMS_OA-VAV_PATRMS HumidifierNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_2_CoolC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_2_CoolC-VAV_2_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_2_HeatC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_2_HeatC-VAV_2_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_2_OA-VAV_2_CoolCNode;!- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_LABS_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_LABS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_LABS_HeatC-VAV_LABS_FanNode,  !- Fan Inlet Node Name
    VAV_LABS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_LABS_CoolC-VAV_LABS_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_LABS_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_LABS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_LABS_HeatC-VAV_LABS_FanNode,  !- Fan Inlet Node Name
    VAV_LABS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_LABS_HeatC-VAV_LABS_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_LABS_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_LABS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_LABS_HeatC-VAV_LABS_FanNode,  !- Fan Inlet Node Name
    VAV_LABS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_LABS_OA-VAV_LABS HumidifierNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    CAV_KITCHEN_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    CAV_KITCHEN Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    CAV_KITCHEN_HeatC-CAV_KITCHEN_FanNode,  !- Fan Inlet Node Name
    CAV_KITCHEN Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    CAV_KITCHEN_CoolC-CAV_KITCHEN_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    CAV_KITCHEN_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    CAV_KITCHEN Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    CAV_KITCHEN_HeatC-CAV_KITCHEN_FanNode,  !- Fan Inlet Node Name
    CAV_KITCHEN Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    CAV_KITCHEN_HeatC-CAV_KITCHEN_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    CAV_KITCHEN_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    CAV_KITCHEN Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    CAV_KITCHEN_HeatC-CAV_KITCHEN_FanNode,  !- Fan Inlet Node Name
    CAV_KITCHEN Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    CAV_KITCHEN_OA-CAV_KITCHEN_CoolCNode;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASE ===========

Refrigeration:Case,
    Kitchen_Flr_5_Case:1_WALKINFREEZER,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen_Flr_5,           !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    734.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    10.9800,                 !- Case Length {m}
    -23.0000,                !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Kitchen_Flr_5_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    69,                      !- Standard Case Fan Power per Unit Length {W/m}
    69,                      !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    NONE,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    364.0000,                !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Refrigeration:Case,
    Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen_Flr_5,           !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    886.5000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.0800,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    8.9300,                  !- Case Length {m}
    2.0000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    67,                      !- Standard Case Fan Power per Unit Length {W/m}
    67,                      !- Operating Case Fan Power per Unit Length {W/m}
    40.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    NONE,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0000,                  !- Case Defrost Power per Unit Length {W/m}
    NONE,                    !- Case Defrost Type
    ,                        !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0500,                  !- Under Case HVAC Return Air Fraction
    Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSORRACK ===========

Refrigeration:CompressorRack,
    RACK1,                   !- Name
    OUTDOORS,                !- Heat Rejection Location
    1.5000,                  !- Design Compressor Rack COP {W/W}
    RACK1_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    1000.0000,               !- Design Condenser Fan Power {W}
    RACK1_RackCondFanCurve2, !- Condenser Fan Power Function of Temperature Curve Name
    AirCooled,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK1_condenserInlet,    !- Condenser Air Inlet Node Name
    Low Temp Refrigeration,  !- End-Use Subcategory
    RACK1CaseList;           !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Refrigeration:CompressorRack,
    RACK2,                   !- Name
    OUTDOORS,                !- Heat Rejection Location
    3.0000,                  !- Design Compressor Rack COP {W/W}
    RACK2_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    1000.0000,               !- Design Condenser Fan Power {W}
    ,                        !- Condenser Fan Power Function of Temperature Curve Name
    AirCooled,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK2_condenserInlet,    !- Condenser Air Inlet Node Name
    Med Temp Refrigeration,  !- End-Use Subcategory
    RACK2CaseList;           !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASEANDWALKINLIST ===========

Refrigeration:CaseAndWalkInList,
    RACK1CaseList,           !- Name
    Kitchen_Flr_5_Case:1_WALKINFREEZER;  !- Case or WalkIn 1 Name

Refrigeration:CaseAndWalkInList,
    RACK2CaseList,           !- Name
    Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Case or WalkIn 1 Name


!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:INTERNALCOMBUSTIONENGINE ===========

Generator:InternalCombustionEngine,
    Reciprocating Engine,    !- Name
    788000,                  !- Rated Power Output {W}
    Generator Diesel Electric Node,  !- Electric Circuit Node Name
    0.15,                    !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    0.65,                    !- Optimum Part Load Ratio
    BG Shaft Power Curve,    !- Shaft Power Curve Name
    BG Recovery Jacket Heat Curve,  !- Jacket Heat Recovery Curve Name
    BG Recovery Lube Heat Curve,  !- Lube Heat Recovery Curve Name
    BG Total Exhaust Energy Curve,  !- Total Exhaust Energy Curve Name
    BG Exhaust Temperature Curve,  !- Exhaust Temperature Curve Name
    0.00952329,              !- Coefficient 1 of U-Factor Times Area Curve
    0.9,                     !- Coefficient 2 of U-Factor Times Area Curve
    0.00000063,              !- Maximum Exhaust Flow per Unit of Power Output {(kg/s)/W}
    150,                     !- Design Minimum Exhaust Temperature {C}
    50000,                   !- Fuel Higher Heating Value {kJ/kg}
    0.0492,                  !- Design Heat Recovery Water Flow Rate {m3/s}
    Recip Engine Heat Recovery Inlet,  !- Heat Recovery Inlet Node Name
    Recip Engine Heat Recovery Outlet,  !- Heat Recovery Outlet Node Name
    NaturalGas,              !- Fuel Type
    95;                      !- Heat Recovery Maximum Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:MICROTURBINE ===========

Generator:MicroTurbine,
    Microturbine,            !- Name
    242000,                  !- Reference Electrical Power Output {W}
    62920,                   !- Minimum Full Load Electrical Power Output {W}
    242000,                  !- Maximum Full Load Electrical Power Output {W}
    0.28,                    !- Reference Electrical Efficiency Using Lower Heating Value
    15,                      !- Reference Combustion Air Inlet Temperature {C}
    0.00638,                 !- Reference Combustion Air Inlet Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Reference Elevation {m}
    Capstone C65 Power_vs_Temp_Elev,  !- Electrical Power Function of Temperature and Elevation Curve Name
    Capstone C65 Efficiency_vs_Temp,  !- Electrical Efficiency Function of Temperature Curve Name
    Capstone C65 Efficiency_vs_PLR,  !- Electrical Efficiency Function of Part Load Ratio Curve Name
    NaturalGas,              !- Fuel Type
    50000,                   !- Fuel Higher Heating Value {kJ/kg}
    45450,                   !- Fuel Lower Heating Value {kJ/kg}
    0,                       !- Standby Power {W}
    0,                       !- Ancillary Power {W}
    ,                        !- Ancillary Power Function of Fuel Input Curve Name
    Microturbine Heat Exchanger Inlet,  !- Heat Recovery Water Inlet Node Name
    Microturbine Heat Exchanger Outlet,  !- Heat Recovery Water Outlet Node Name
    0.576,                   !- Reference Thermal Efficiency Using Lower Heat Value
    62,                      !- Reference Inlet Water Temperature {C}
    InternalControl,         !- Heat Recovery Water Flow Operating Mode
    0.00893,                 !- Reference Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Water Flow Rate Function of Temperature and Power Curve Name
    Capstone C65 ThermalEff_vs_Temp_Elev,  !- Thermal Efficiency Function of Temperature and Elevation Curve Name
    Capstone C65 HeatRecoveryRate_vs_PLR,  !- Heat Recovery Rate Function of Part Load Ratio Curve Name
    Capstone C65 HeatRecoveryRate_vs_InletTemp,  !- Heat Recovery Rate Function of Inlet Water Temperature Curve Name
    Capstone C65 HeatRecoveryRate_vs_WaterFlow,  !- Heat Recovery Rate Function of Water Flow Rate Curve Name
    0.00303,                 !- Minimum Heat Recovery Water Flow Rate {m3/s}
    0.01512,                 !- Maximum Heat Recovery Water Flow Rate {m3/s}
    90,                      !- Maximum Heat Recovery Water Temperature {C}
    Microturbine Outdoor Air Node,  !- Combustion Air Inlet Node Name
    Combustion Outlet Node,  !- Combustion Air Outlet Node Name
    1.482,                   !- Reference Exhaust Air Mass Flow Rate {kg/s}
    Capstone C65 ExhAirFlowRate_vs_InletTemp,  !- Exhaust Air Flow Rate Function of Temperature Curve Name
    Capstone C65 ExhAirFlowRate_vs_PLR,  !- Exhaust Air Flow Rate Function of Part Load Ratio Curve Name
    308.9,                   !- Nominal Exhaust Air Outlet Temperature
    Capstone C65 ExhaustTemp_vs_InletTemp,  !- Exhaust Air Temperature Function of Temperature Curve Name
    Capstone C65 ExhaustTemp_vs_PLR;  !- Exhaust Air Temperature Function of Part Load Ratio Curve Name


!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:PHOTOVOLTAIC ===========

Generator:Photovoltaic,
    PV Array,                !- Name
    Solar PV Surface,        !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PV Performance,          !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: PHOTOVOLTAICPERFORMANCE:SIMPLE ===========
PhotovoltaicPerformance:Simple,
    PV Performance,          !- Name
    1,                       !- Fraction of Surface Area with Active Solar Cells {dimensionless}
    Fixed,                   !- Conversion Efficiency Input Mode
    0.001;                    !- Value for Cell Efficiency if Fixed


!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:FUELCELL ===========

Generator:FuelCell,
    SOFC,                    !- Name
    SOFC Power Module,       !- Power Module Name
    SOFC Air Supply,         !- Air Supply Name
    SOFC Fuel Supply,        !- Fuel Supply Name
    SOFC Water Supply,       !- Water Supply Name
    SOFC Auxiliary Heater,   !- Auxiliary Heater Name
    SOFC Exhaust HX,         !- Heat Exchanger Name
    SOFC Battery,            !- Electrical Storage Name
    SOFC Inverter;           !- Inverter Name


!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:FUELCELL:POWERMODULE ===========

Generator:FuelCell:PowerModule,
    SOFC Power Module,       !- Name
    Normalized,              !- Efficiency Curve Mode
    FTC Power Curve,         !- Efficiency Curve Name
    0.45,                    !- Nominal Efficiency
    0.5,                     !- Nominal Electrical Power {W}
    0,                       !- Number of Stops at Start of Simulation
    0,                       !- Cycling Performance Degradation Coefficient
    0,                       !- Number of Run Hours at Beginning of Simulation {hr}
    0,                       !- Accumulated Run Time Degradation Coefficient
    10000,                   !- Run Time Degradation Initiation Time Threshold {hr}
    1260,                    !- Power Up Transient Limit {W/s}
    180,                     !- Power Down Transient Limit {W/s}
    0,                       !- Start Up Time {s}
    1.2,                     !- Start Up Fuel {kmol}
    ,                        !- Start Up Electricity Consumption {J}
    0,                       !- Start Up Electricity Produced {J}
    0,                       !- Shut Down Time {s}
    1.2,                     !- Shut Down Fuel {kmol}
    0,                       !- Shut Down Electricity Consumption {J}
    0,                       !- Ancillary Electricity Constant Term
    0,                       !- Ancillary Electricity Linear Term
    ConstantRate,            !- Skin Loss Calculation Mode
    Basement,                !- Zone Name
    0.6392,                  !- Skin Loss Radiative Fraction
    0,                       !- Constant Skin Loss Rate {W}
    ,                        !- Skin Loss U-Factor Times Area Term {W/K}
    ,                        !- Skin Loss Quadratic Curve Name
    0.00001,                 !- Dilution Air Flow Rate {kmol/s}
    ,                        !- Stack Heat loss to Dilution Air {W}
    SOFC AIR HR Inlet,       !- Dilution Inlet Air Node Name
    SOFFC Air HR Outlet,     !- Dilution Outlet Air Node Name
    0.25,                    !- Minimum Operating Point {W}
    0.5;                     !- Maximum Operating Point {W}


!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:FUELCELL:AIRSUPPLY ===========

Generator:FuelCell:AirSupply,
    SOFC Air Supply,         !- Name
    SOFC Air Inlet Node,     !- Air Inlet Node Name
    FCT Blower Power Curve,  !- Blower Power Curve Name
    1,                       !- Blower Heat Loss Factor
    QuadraticFunctionofElectricPower,  !- Air Supply Rate Calculation Mode
    ,                        !- Stoichiometric Ratio
    FCT Excess Air Ratio Curve,  !- Air Rate Function of Electric Power Curve Name
    0.00283507,              !- Air Rate Air Temperature Coefficient
    ,                        !- Air Rate Function of Fuel Rate Curve Name
    NoRecovery,              !- Air Intake Heat Recovery Mode
    AmbientAir;              !- Air Supply Constituent Mode


!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:FUELCELL:WATERSUPPLY ===========

Generator:FuelCell:WaterSupply,
    SOFC Water Supply,       !- Name
    Null Quadratic,          !- Reformer Water Flow Rate Function of Fuel Rate Curve Name
    Null Cubic,              !- Reformer Water Pump Power Function of Fuel Rate Curve Name
    0,                       !- Pump Heat Loss Factor
    MainsWaterTemperature;   !- Water Temperature Modeling Mode


!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:FUELCELL:AUXILIARYHEATER ===========

Generator:FuelCell:AuxiliaryHeater,
    SOFC Auxiliary Heater,   !- Name
    0,                       !- Excess Air Ratio
    0,                       !- Ancillary Power Constant Term
    0,                       !- Ancillary Power Linear Term
    3,                       !- Skin Loss U-Factor Times Area Value {W/K}
    SurroundingZone,         !- Skin Loss Destination
    Basement,                !- Zone Name to Receive Skin Losses
    Watts,                   !- Heating Capacity Units
    0,                       !- Maximum Heating Capacity in Watts {W}
    0;                       !- Minimum Heating Capacity in Watts {W}


!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:FUELCELL:EXHAUSTGASTOWATERHEATEXCHANGER ===========

Generator:FuelCell:ExhaustGasToWaterHeatExchanger,
    SOFC Exhaust HX,         !- Name
    SOFC Heat Rec Inlet Node,!- Heat Recovery Water Inlet Node Name
    SOFC Heat Rec Outlet Node,  !- Heat Recovery Water Outlet Node Name
    0.000001,                !- Heat Recovery Water Maximum Flow Rate {m3/s}
    SOFC Air Outlet Node,    !- Exhaust Outlet Air Node Name
    FixedEffectiveness,      !- Heat Exchanger Calculation Method
    0.97,                    !- Method 1 Heat Exchanger Effectiveness
    ,                        !- Method 2 Parameter hxs0
    ,                        !- Method 2 Parameter hxs1
    ,                        !- Method 2 Parameter hxs2
    ,                        !- Method 2 Parameter hxs3
    ,                        !- Method 2 Parameter hxs4
    ,                        !- Method 3 h0Gas Coefficient
    ,                        !- Method 3 NdotGasRef Coefficient
    ,                        !- Method 3 n Coefficient
    ,                        !- Method 3 Gas Area {m2}
    ,                        !- Method 3 h0 Water Coefficient
    ,                        !- Method 3 N dot Water ref Coefficient
    ,                        !- Method 3 m Coefficient
    ,                        !- Method 3 Water Area {m2}
    ,                        !- Method 3 F Adjustment Factor
    -.000196,                !- Method 4 hxl1 Coefficient
    0.0031,                  !- Method 4 hxl2 Coefficient
    35;                      !- Method 4 Condensation Threshold {C}


!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:FUELCELL:ELECTRICALSTORAGE ===========

Generator:FuelCell:ElectricalStorage,
    SOFC Battery,            !- Name
    SimpleEfficiencyWithConstraints,  !- Choice of Model
    1,                       !- Nominal Charging Energetic Efficiency
    1,                       !- Nominal Discharging Energetic Efficiency
    0,                       !- Simple Maximum Capacity {J}
    0,                       !- Simple Maximum Power Draw {W}
    0,                       !- Simple Maximum Power Store {W}
    0;                       !- Initial Charge State {J}


!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:FUELCELL:INVERTER ===========

Generator:FuelCell:Inverter,
    SOFC Inverter,           !- Name
    Quadratic,               !- Inverter Efficiency Calculation Mode
    ,                        !- Inverter Efficiency
    Inverter Efficiency Curve;  !- Efficiency Function of DC Power Curve Name


!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:FUELSUPPLY ===========

Generator:FuelSupply,
    SOFC Fuel Supply,        !- Name
    TemperatureFromAirNode,  !- Fuel Temperature Modeling Mode
    SOFC Air Inlet Node,     !- Fuel Temperature Reference Node Name
    ,                        !- Fuel Temperature Schedule Name
    Null Cubic,              !- Compressor Power Multiplier Function of Fuel Rate Curve Name
    ,                        !- Compressor Heat Loss Factor
    GaseousConstituents,     !- Fuel Type
    ,                        !- Liquid Generic Fuel Lower Heating Value {kJ/kg}
    ,                        !- Liquid Generic Fuel Higher Heating Value {kJ/kg}
    ,                        !- Liquid Generic Fuel Molecular Weight {g/mol}
    ,                        !- Liquid Generic Fuel CO2 Emission Factor
    8,                       !- Number of Constituents in Gaseous Constituent Fuel Supply
    Methane,                 !- Constituent 1 Name
    0.949,                   !- Constituent 1 Molar Fraction
    CarbonDioxide,           !- Constituent 2 Name
    0.007,                   !- Constituent 2 Molar Fraction
    Nitrogen,                !- Constituent 3 Name
    0.016,                   !- Constituent 3 Molar Fraction
    Ethane,                  !- Constituent 4 Name
    0.025,                   !- Constituent 4 Molar Fraction
    Propane,                 !- Constituent 5 Name
    0.002,                   !- Constituent 5 Molar Fraction
    Butane,                  !- Constituent 6 Name
    0.0006,                  !- Constituent 6 Molar Fraction
    Pentane,                 !- Constituent 7 Name
    0.0002,                  !- Constituent 7 Molar Fraction
    Oxygen,                  !- Constituent 8 Name
    0.0002;                  !- Constituent 8 Molar Fraction


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:GENERATORS ===========

ElectricLoadCenter:Generators,
    Prime Movers,            !- Name
    Reciprocating Engine,    !- Generator 1 Name
    Generator:InternalCombustionEngine,  !- Generator 1 Object Type
    788000,                  !- Generator 1 Rated Electric Power Output {W}
    ALWAYS_ON,               !- Generator 1 Availability Schedule Name
    3,                       !- Generator 1 Rated Thermal to Electrical Power Ratio
    SOFC,                    !- Generator 2 Name
    Generator:FuelCell,      !- Generator 2 Object Type
    600000,                  !- Generator 2 Rated Electric Power Output {W}
    ALWAYS_ON,               !- Generator 2 Availability Schedule Name
    1.5,                     !- Generator 2 Rated Thermal to Electrical Power Ratio
    Microturbine,            !- Generator 3 Name
    Generator:MicroTurbine,  !- Generator 3 Object Type
    500000,                  !- Generator 3 Rated Electric Power Output {W}
    ALWAYS_ON,               !- Generator 3 Availability Schedule Name
    2.05;                    !- Generator 3 Rated Thermal to Electrical Power Ratio

ElectricLoadCenter:Generators,
    Photovoltaics,           !- Name
    PV Array,                !- Generator 1 Name
    Generator:Photovoltaic,  !- Generator 1 Object Type
    25000,                   !- Generator 1 Rated Electric Power Output {W}
    ALWAYS_ON,               !- Generator 1 Availability Schedule Name
    ;                        !- Generator 1 Rated Thermal to Electrical Power Ratio


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:INVERTER:LOOKUPTABLE ===========

ElectricLoadCenter:Inverter:LookUpTable,
    PV Inverter,             !- Name
    ,                        !- Availability Schedule Name
    ,                        !- Zone Name
    ,                        !- Radiative Fraction
    950000,                  !- Rated Maximum Continuous Output Power {W}
    0,                       !- Night Tare Loss Power {W}
    120,                     !- Nominal Voltage Input {V}
    0.915,                   !- Efficiency at 10% Power and Nominal Voltage
    0.944,                   !- Efficiency at 20% Power and Nominal Voltage
    0.955,                   !- Efficiency at 30% Power and Nominal Voltage
    0.962,                   !- Efficiency at 50% Power and Nominal Voltage
    0.963,                   !- Efficiency at 75% Power and Nominal Voltage
    0.964;                   !- Efficiency at 100% Power and Nominal Voltage


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:STORAGE:SIMPLE ===========

ElectricLoadCenter:Storage:Simple,
    Test Battery,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Basement,                !- Zone Name
    0.5,                     !- Radiative Fraction for Zone Heat Gains
    0.93,                    !- Nominal Energetic Efficiency for Charging
    0.97,                    !- Nominal Discharging Energetic Efficiency
    7200000000,              !- Maximum Storage Capacity {J}
    500000,                  !- Maximum Power for Discharging {W}
    500000,                  !- Maximum Power for Charging {W}
    7200000000;              !- Initial State of Charge {J}


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:DISTRIBUTION ===========

ElectricLoadCenter:Distribution,
    Electric Load Center Battery and PV,  !- Name
    Photovoltaics,           !- Generator List Name
    Baseload,                !- Generator Operation Scheme Type
    0.0,                     !- Generator Demand Limit Scheme Purchased Electric Demand Limit {W}
    GeneratorSchedule,       !- Generator Track Schedule Name Scheme Schedule Name
    ,                        !- Generator Track Meter Scheme Meter Name
    DirectCurrentWithInverterDCStorage,  !- Electrical Buss Type
    PV Inverter,             !- Inverter Name
    Test Battery;            !- Electrical Storage Object Name

ElectricLoadCenter:Distribution,
    Electric Load Prime Movers,  !- Name
    Prime Movers,            !- Generator List Name
    FollowThermal,           !- Generator Operation Scheme Type
    0.0,                     !- Generator Demand Limit Scheme Purchased Electric Demand Limit {W}
    GeneratorSchedule,       !- Generator Track Schedule Name Scheme Schedule Name
    ,                        !- Generator Track Meter Scheme Meter Name
    AlternatingCurrent;      !- Electrical Buss Type


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    ER_Exam1_Mult4_Flr_1 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    ER_Exam1_Mult4_Flr_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
    ER_Exam1_Mult4_Flr_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    ER_Exam1_Mult4_Flr_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    ER_Exam1_Mult4_Flr_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    ER_Trauma1_Flr_1 sub cat,!- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    ER_Trauma1_Flr_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
    ER_Trauma1_Flr_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ER_Trauma1_Flr_1,        !- Zone Name
    ER_Trauma1_Flr_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    ER_Trauma1_Flr_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    ER_Exam3_Mult4_Flr_1 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    ER_Exam3_Mult4_Flr_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
    ER_Exam3_Mult4_Flr_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    ER_Exam3_Mult4_Flr_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    ER_Exam3_Mult4_Flr_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    ER_Trauma2_Flr_1 sub cat,!- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    ER_Trauma2_Flr_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
    ER_Trauma2_Flr_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ER_Trauma2_Flr_1,        !- Zone Name
    ER_Trauma2_Flr_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    ER_Trauma2_Flr_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    ER_Triage_Mult4_Flr_1 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    ER_Triage_Mult4_Flr_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
    ER_Triage_Mult4_Flr_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    ER_Triage_Mult4_Flr_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    ER_Triage_Mult4_Flr_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    OR1_Flr_2 sub cat,       !- Name
    sub cat,                 !- End-Use Subcategory
    2.11111111111111E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    OR1_Flr_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
    OR1_Flr_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    OR1_Flr_2,               !- Zone Name
    OR1_Flr_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    OR1_Flr_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    OR2_Mult5_Flr_2 sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    2.11111111111111E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    OR2_Mult5_Flr_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
    OR2_Mult5_Flr_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    OR2_Mult5_Flr_2,         !- Zone Name
    OR2_Mult5_Flr_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    OR2_Mult5_Flr_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    OR3_Flr_2 sub cat,       !- Name
    sub cat,                 !- End-Use Subcategory
    2.11111111111111E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    OR3_Flr_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
    OR3_Flr_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    OR3_Flr_2,               !- Zone Name
    OR3_Flr_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    OR3_Flr_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    OR4_Flr_2 sub cat,       !- Name
    sub cat,                 !- End-Use Subcategory
    6.30555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    OR4_Flr_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
    OR4_Flr_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    OR4_Flr_2,               !- Zone Name
    OR4_Flr_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    OR4_Flr_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom1_Mult10_Flr_3 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom1_Mult10_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom1_Mult10_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    PatRoom1_Mult10_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom1_Mult10_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom2_Flr_3 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom2_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom2_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom2_Flr_3,          !- Zone Name
    PatRoom2_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom2_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom3_Mult10_Flr_3 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom3_Mult10_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom3_Mult10_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    PatRoom3_Mult10_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom3_Mult10_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom4_Flr_3 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom4_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom4_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom4_Flr_3,          !- Zone Name
    PatRoom4_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom4_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom5_Mult10_Flr_3 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom5_Mult10_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom5_Mult10_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    PatRoom5_Mult10_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom5_Mult10_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PhysTherapy_Flr_3 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    PhysTherapy_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PhysTherapy_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PhysTherapy_Flr_3,       !- Zone Name
    PhysTherapy_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PhysTherapy_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom6_Flr_3 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom6_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom6_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom6_Flr_3,          !- Zone Name
    PatRoom6_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom6_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom7_Mult10_Flr_3 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom7_Mult10_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom7_Mult10_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    PatRoom7_Mult10_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom7_Mult10_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom8_Flr_3 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom8_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom8_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom8_Flr_3,          !- Zone Name
    PatRoom8_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom8_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Lab_Flr_3 sub cat,       !- Name
    sub cat,                 !- End-Use Subcategory
    2.11111111111111E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Lab_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Lab_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Lab_Flr_3,               !- Zone Name
    Lab_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Lab_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom1_Mult10_Flr_4 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom1_Mult10_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom1_Mult10_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    PatRoom1_Mult10_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom1_Mult10_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom2_Flr_4 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom2_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom2_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom2_Flr_4,          !- Zone Name
    PatRoom2_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom2_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom3_Mult10_Flr_4 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom3_Mult10_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom3_Mult10_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    PatRoom3_Mult10_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom3_Mult10_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom4_Flr_4 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom4_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom4_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom4_Flr_4,          !- Zone Name
    PatRoom4_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom4_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom5_Mult10_Flr_4 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom5_Mult10_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom5_Mult10_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    PatRoom5_Mult10_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom5_Mult10_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Radiology_Flr_4 sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    Radiology_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Radiology_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Radiology_Flr_4,         !- Zone Name
    Radiology_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Radiology_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom6_Flr_4 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom6_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom6_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom6_Flr_4,          !- Zone Name
    PatRoom6_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom6_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom7_Mult10_Flr_4 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom7_Mult10_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom7_Mult10_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    PatRoom7_Mult10_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom7_Mult10_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom8_Flr_4 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom8_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom8_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom8_Flr_4,          !- Zone Name
    PatRoom8_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom8_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Lab_Flr_4 sub cat,       !- Name
    sub cat,                 !- End-Use Subcategory
    2.11111111111111E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Lab_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Lab_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Lab_Flr_4,               !- Zone Name
    Lab_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Lab_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Kitchen_Flr_5 sub cat,   !- Name
    sub cat,                 !- End-Use Subcategory
    6.059182e-5,             !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    Kitchen_Flr_5 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Kitchen_Flr_5 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Kitchen_Flr_5,           !- Zone Name
    Kitchen_Flr_5 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Kitchen_Flr_5 sub cat Latent fract sched;  !- Latent Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    ER_Exam1_Mult4_Flr_1 sub cat,  !- Name
    ER_Exam1_Mult4_Flr_1 sub cat Water Inlet Node,  !- Inlet Node Name
    ER_Exam1_Mult4_Flr_1 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ER_Exam1_Mult4_Flr_1 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: ER_Trauma1_Flr_1 *****
WaterUse:Connections,
    ER_Trauma1_Flr_1 sub cat,!- Name
    ER_Trauma1_Flr_1 sub cat Water Inlet Node,  !- Inlet Node Name
    ER_Trauma1_Flr_1 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ER_Trauma1_Flr_1 sub cat;!- Water Use Equipment 1 Name

!***** Process Loads For Zone: ER_Exam3_Mult4_Flr_1 *****
WaterUse:Connections,
    ER_Exam3_Mult4_Flr_1 sub cat,  !- Name
    ER_Exam3_Mult4_Flr_1 sub cat Water Inlet Node,  !- Inlet Node Name
    ER_Exam3_Mult4_Flr_1 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ER_Exam3_Mult4_Flr_1 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: ER_Trauma2_Flr_1 *****
WaterUse:Connections,
    ER_Trauma2_Flr_1 sub cat,!- Name
    ER_Trauma2_Flr_1 sub cat Water Inlet Node,  !- Inlet Node Name
    ER_Trauma2_Flr_1 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ER_Trauma2_Flr_1 sub cat;!- Water Use Equipment 1 Name

!***** Process Loads For Zone: ER_Triage_Mult4_Flr_1 *****
WaterUse:Connections,
    ER_Triage_Mult4_Flr_1 sub cat,  !- Name
    ER_Triage_Mult4_Flr_1 sub cat Water Inlet Node,  !- Inlet Node Name
    ER_Triage_Mult4_Flr_1 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ER_Triage_Mult4_Flr_1 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: OR1_Flr_2 *****
WaterUse:Connections,
    OR1_Flr_2 sub cat,       !- Name
    OR1_Flr_2 sub cat Water Inlet Node,  !- Inlet Node Name
    OR1_Flr_2 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    OR1_Flr_2 sub cat;       !- Water Use Equipment 1 Name

!***** Process Loads For Zone: OR2_Mult5_Flr_2 *****
WaterUse:Connections,
    OR2_Mult5_Flr_2 sub cat, !- Name
    OR2_Mult5_Flr_2 sub cat Water Inlet Node,  !- Inlet Node Name
    OR2_Mult5_Flr_2 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    OR2_Mult5_Flr_2 sub cat; !- Water Use Equipment 1 Name

!***** Process Loads For Zone: OR3_Flr_2 *****
WaterUse:Connections,
    OR3_Flr_2 sub cat,       !- Name
    OR3_Flr_2 sub cat Water Inlet Node,  !- Inlet Node Name
    OR3_Flr_2 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    OR3_Flr_2 sub cat;       !- Water Use Equipment 1 Name

!***** Process Loads For Zone: OR4_Flr_2 *****
WaterUse:Connections,
    OR4_Flr_2 sub cat,       !- Name
    OR4_Flr_2 sub cat Water Inlet Node,  !- Inlet Node Name
    OR4_Flr_2 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    OR4_Flr_2 sub cat;       !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom1_Mult10_Flr_3 *****
WaterUse:Connections,
    PatRoom1_Mult10_Flr_3 sub cat,  !- Name
    PatRoom1_Mult10_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom1_Mult10_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom1_Mult10_Flr_3 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom2_Flr_3 *****
WaterUse:Connections,
    PatRoom2_Flr_3 sub cat,  !- Name
    PatRoom2_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom2_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom2_Flr_3 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom3_Mult10_Flr_3 *****
WaterUse:Connections,
    PatRoom3_Mult10_Flr_3 sub cat,  !- Name
    PatRoom3_Mult10_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom3_Mult10_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom3_Mult10_Flr_3 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom4_Flr_3 *****
WaterUse:Connections,
    PatRoom4_Flr_3 sub cat,  !- Name
    PatRoom4_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom4_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom4_Flr_3 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom5_Mult10_Flr_3 *****
WaterUse:Connections,
    PatRoom5_Mult10_Flr_3 sub cat,  !- Name
    PatRoom5_Mult10_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom5_Mult10_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom5_Mult10_Flr_3 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PhysTherapy_Flr_3 *****
WaterUse:Connections,
    PhysTherapy_Flr_3 sub cat,  !- Name
    PhysTherapy_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PhysTherapy_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PhysTherapy_Flr_3 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom6_Flr_3 *****
WaterUse:Connections,
    PatRoom6_Flr_3 sub cat,  !- Name
    PatRoom6_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom6_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom6_Flr_3 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom7_Mult10_Flr_3 *****
WaterUse:Connections,
    PatRoom7_Mult10_Flr_3 sub cat,  !- Name
    PatRoom7_Mult10_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom7_Mult10_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom7_Mult10_Flr_3 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom8_Flr_3 *****
WaterUse:Connections,
    PatRoom8_Flr_3 sub cat,  !- Name
    PatRoom8_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom8_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom8_Flr_3 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Lab_Flr_3 *****
WaterUse:Connections,
    Lab_Flr_3 sub cat,       !- Name
    Lab_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    Lab_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Lab_Flr_3 sub cat;       !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom1_Mult10_Flr_4 *****
WaterUse:Connections,
    PatRoom1_Mult10_Flr_4 sub cat,  !- Name
    PatRoom1_Mult10_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom1_Mult10_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom1_Mult10_Flr_4 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom2_Flr_4 *****
WaterUse:Connections,
    PatRoom2_Flr_4 sub cat,  !- Name
    PatRoom2_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom2_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom2_Flr_4 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom3_Mult10_Flr_4 *****
WaterUse:Connections,
    PatRoom3_Mult10_Flr_4 sub cat,  !- Name
    PatRoom3_Mult10_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom3_Mult10_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom3_Mult10_Flr_4 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom4_Flr_4 *****
WaterUse:Connections,
    PatRoom4_Flr_4 sub cat,  !- Name
    PatRoom4_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom4_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom4_Flr_4 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom5_Mult10_Flr_4 *****
WaterUse:Connections,
    PatRoom5_Mult10_Flr_4 sub cat,  !- Name
    PatRoom5_Mult10_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom5_Mult10_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom5_Mult10_Flr_4 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Radiology_Flr_4 *****
WaterUse:Connections,
    Radiology_Flr_4 sub cat, !- Name
    Radiology_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    Radiology_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Radiology_Flr_4 sub cat; !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom6_Flr_4 *****
WaterUse:Connections,
    PatRoom6_Flr_4 sub cat,  !- Name
    PatRoom6_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom6_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom6_Flr_4 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom7_Mult10_Flr_4 *****
WaterUse:Connections,
    PatRoom7_Mult10_Flr_4 sub cat,  !- Name
    PatRoom7_Mult10_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom7_Mult10_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom7_Mult10_Flr_4 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: PatRoom8_Flr_4 *****
WaterUse:Connections,
    PatRoom8_Flr_4 sub cat,  !- Name
    PatRoom8_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom8_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom8_Flr_4 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Lab_Flr_4 *****
WaterUse:Connections,
    Lab_Flr_4 sub cat,       !- Name
    Lab_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    Lab_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Lab_Flr_4 sub cat;       !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Kitchen_Flr_5 *****
WaterUse:Connections,
    Kitchen_Flr_5 sub cat,   !- Name
    Kitchen_Flr_5 sub cat Water Inlet Node,  !- Inlet Node Name
    Kitchen_Flr_5 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Kitchen_Flr_5 sub cat;   !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    BG Shaft Power Curve,    !- Name
    0.09755,                 !- Coefficient1 Constant
    0.6318,                  !- Coefficient2 x
    -0.4165,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    BG Recovery Jacket Heat Curve,  !- Name
    0.25,                    !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    BG Recovery Lube Heat Curve,  !- Name
    0.15,                    !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    BG Total Exhaust Energy Curve,  !- Name
    0.1,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    BG Exhaust Temperature Curve,  !- Name
    425,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Capstone C65 HeatRecoveryRate_vs_PLR,  !- Name
    0.0,                     !- Coefficient1 Constant
    1.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.03,                    !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    Capstone C65 HeatRecoveryRate_vs_InletTemp,  !- Name
    0.7516,                  !- Coefficient1 Constant
    0.00414,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    29.44,                   !- Minimum Value of x
    85.0,                    !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    Capstone C65 HeatRecoveryRate_vs_WaterFlow,  !- Name
    0.83,                    !- Coefficient1 Constant
    88.76138,                !- Coefficient2 x
    -8541.831,               !- Coefficient3 x**2
    0.001577263,             !- Minimum Value of x
    0.003785432,             !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    VolumetricFlow,          !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    PumpUseFPLR,             !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.15,                    !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    AC_LT150_2004_EIRFPLR,   !- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

Curve:Quadratic,
    AC_GT150_2004_EIRFPLR,   !- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

Curve:Quadratic,
    AC_LT150_2010_PA_EIRFPLR,!- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

Curve:Quadratic,
    AC_GT150_2010_PA_EIRFPLR,!- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

Curve:Quadratic,
    RACK1_RackCOPfTCurve,    !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    RACK1_RackCondFanCurve2, !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    RACK2_RackCOPfTCurve,    !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x

Curve:Quadratic,
    HeatSys1 Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    FTC Power Curve,         !- Name
    0.6436,                  !- Coefficient1 Constant
    0.000000740669,          !- Coefficient2 x
    5.0779E-13,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    600000,                  !- Maximum Value of x
    0.3,                     !- Minimum Curve Output
    0.65,                    !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    FCT Excess Air Ratio Curve,  !- Name
    0.00150976,              !- Coefficient1 Constant
    -.000000776656,          !- Coefficient2 x
    0.000000000130317,       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1000000,                 !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    Null Quadratic,          !- Name
    0,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -1000000000,             !- Minimum Value of x
    1000000000000,           !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    Inverter Efficiency Curve,  !- Name
    0.8306,                  !- Coefficient1 Constant
    6.753146881E-07,         !- Coefficient2 x
    -8.5281E-13,             !- Coefficient3 x**2
    -50,                     !- Minimum Value of x
    1000000,                 !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    Capstone C65 ExhFlowRate_vs_PLR,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.03,                    !- Minimum Value of x
    1.;                      !- Maximum Value of x

Curve:Quadratic,
    Capstone C65 ExhTemp_vs_Inlet_Temp,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    -20.,                    !- Minimum Value of x
    50.;                     !- Maximum Value of x

Curve:Quadratic,
    Capstone C65 ExhTemp_vs_PLR,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.03,                    !- Minimum Value of x
    1.;                      !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    Capstone C65 ExhAirFlowRate_vs_InletTemp,  !- Name
    0.9837417,               !- Coefficient1 Constant
    6.76623E-05,             !- Coefficient2 x
    5.35766E-05,             !- Coefficient3 x**2
    -2.12819E-06,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Cubic,
    Capstone C65 ExhAirFlowRate_vs_PLR,  !- Name
    0.272074,                !- Coefficient1 Constant
    1.313337,                !- Coefficient2 x
    -1.0480845,              !- Coefficient3 x**2
    0.46216638,              !- Coefficient4 x**3
    0.03,                    !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Cubic,
    Capstone C65 ExhaustTemp_vs_InletTemp,  !- Name
    0.9246362,               !- Coefficient1 Constant
    0.0052553,               !- Coefficient2 x
    -1.97367E-05,            !- Coefficient3 x**2
    -5.66196E-07,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    50.0;                    !- Maximum Value of x

Curve:Cubic,
    Capstone C65 ExhaustTemp_vs_PLR,  !- Name
    0.591750,                !- Coefficient1 Constant
    0.878740,                !- Coefficient2 x
    -0.880443,               !- Coefficient3 x**2
    0.4107131,               !- Coefficient4 x**3
    0.03,                    !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Cubic,
    SteamUseFPLR,            !- Name
    0.18892,                 !- Coefficient1 Constant
    0.968044,                !- Coefficient2 x
    1.119202,                !- Coefficient3 x**2
    -0.5034,                 !- Coefficient4 x**3
    0.15,                    !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Cubic,
    CAPfCOND,                !- Name
    0.245507,                !- Coefficient1 Constant
    0.023614,                !- Coefficient2 x
    0.0000278,               !- Coefficient3 x**2
    0.000013,                !- Coefficient4 x**3
    7.0,                     !- Minimum Value of x
    25.0;                    !- Maximum Value of x

Curve:Cubic,
    CAPfEVAP,                !- Name
    0.690571,                !- Coefficient1 Constant
    0.065571,                !- Coefficient2 x
    -0.00289,                !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    4.0,                     !- Minimum Value of x
    10.0;                    !- Maximum Value of x

Curve:Cubic,
    SteamFCondTemp,          !- Name
    0.712019,                !- Coefficient1 Constant
    -0.00478,                !- Coefficient2 x
    0.000864,                !- Coefficient3 x**2
    -0.000013,               !- Coefficient4 x**3
    7.0,                     !- Minimum Value of x
    30.0,                    !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Cubic,
    SteamFEvapTemp,          !- Name
    0.995571,                !- Coefficient1 Constant
    0.046821,                !- Coefficient2 x
    -0.01099,                !- Coefficient3 x**2
    0.000608,                !- Coefficient4 x**3
    4.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Cubic,
    Kitchen_Flr_5_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.0236,                  !- Coefficient1 Constant
    0.0006,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    0.0000602558,            !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    Tower_Fan_Curve,         !- Name
    0,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    1,                       !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Cubic,
    FCT Blower Power Curve,  !- Name
    0,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    100000,                  !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Cubic,
    Null Cubic,              !- Name
    0,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -10000000000,            !- Minimum Value of x
    10000000000,             !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Cubic,
    Capstone C65 Efficiency_vs_Temp,  !- Name
    1.0402217,               !- Coefficient1 Constant
    -0.0017314,              !- Coefficient2 x
    -6.497040E-05,           !- Coefficient3 x**2
    5.133175E-07,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Cubic,
    Capstone C65 Efficiency_vs_PLR,  !- Name
    0.215290,                !- Coefficient1 Constant
    2.561463,                !- Coefficient2 x
    -3.24613,                !- Coefficient3 x**2
    1.497306,                !- Coefficient4 x**3
    0.03,                    !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Cubic,
    Capstone C65 ExhFlowRate_vs_Inlet_Temp,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    -20.,                    !- Minimum Value of x
    50.;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========

Curve:Bicubic,
    Capstone C65 ThermalEff_vs_Temp_Elev,  !- Name
    0.93553794,              !- Coefficient1 Constant
    0.00541992,              !- Coefficient2 x
    -7.89020E-05,            !- Coefficient3 x**2
    -1.74338E-05,            !- Coefficient4 y
    -2.51197E-08,            !- Coefficient5 y**2
    -4.50373E-06,            !- Coefficient6 x*y
    1.49283E-06,             !- Coefficient7 x**3
    2.16866E-12,             !- Coefficient8 y**3
    1.93982E-08,             !- Coefficient9 x**2*y
    6.73429E-10,             !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    48.9,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    3048.;                   !- Maximum Value of y

Curve:Bicubic,
    WC_PD_LT75_2004_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_75TO150_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_150TO300_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_GT300_2004_EIRFPLR,!- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_LT75_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_75TO150_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_150TO300_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_GT300_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_LT75_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_75TO150_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_150TO300_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_GT300_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_LT150_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_150TO300_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_GT300_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_LT150_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_150TO300_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_300TO600_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_GT600_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_LT150_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_150TO300_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_300TO600_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_GT600_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline  *****
Curve:Bicubic,
    ChillerCentEIRPLR,       !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

! Temporary changes to address Dick's wrong PLR curves. On Oct. 27, 2010
! Water cooled chiller PLR curve comes from E+ data library "ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes EIRFPLR"
! Air-cooled chiller PLR comes from the original curve before addendum M.
Curve:Biquadratic,
    WC_PD_2004_CAPFT,        !- Name
    0.9061150,               !- Coefficient1 Constant
    0.0292277,               !- Coefficient2 x
    -0.0003647,              !- Coefficient3 x**2
    -0.0009709,              !- Coefficient4 y
    -0.0000905,              !- Coefficient5 y**2
    0.0002527,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2004_EIRFT,        !- Name
    0.3617105,               !- Coefficient1 Constant
    -0.0229833,              !- Coefficient2 x
    0.0009519,               !- Coefficient3 x**2
    0.0131889,               !- Coefficient4 y
    0.0003752,               !- Coefficient5 y**2
    -0.0007059,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_LT150_2010_PA_CAPFT,  !- Name
    0.9061150,               !- Coefficient1 Constant
    0.0292277,               !- Coefficient2 x
    -0.0003647,              !- Coefficient3 x**2
    -0.0009709,              !- Coefficient4 y
    -0.0000905,              !- Coefficient5 y**2
    0.0002527,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_LT150_2010_PA_EIRFT,  !- Name
    0.3617105,               !- Coefficient1 Constant
    -0.0229833,              !- Coefficient2 x
    0.0009519,               !- Coefficient3 x**2
    0.0131889,               !- Coefficient4 y
    0.0003752,               !- Coefficient5 y**2
    -0.0007059,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_GT150_2010_PA_CAPFT,  !- Name
    0.9061150,               !- Coefficient1 Constant
    0.0292277,               !- Coefficient2 x
    -0.0003647,              !- Coefficient3 x**2
    -0.0009709,              !- Coefficient4 y
    -0.0000905,              !- Coefficient5 y**2
    0.0002527,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_GT150_2010_PA_EIRFT,  !- Name
    0.3773115,               !- Coefficient1 Constant
    -0.0229032,              !- Coefficient2 x
    0.0016504,               !- Coefficient3 x**2
    0.0118156,               !- Coefficient4 y
    0.0004345,               !- Coefficient5 y**2
    -0.0010132,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2010_PB_CAPFT,     !- Name
    0.9061171,               !- Coefficient1 Constant
    0.0292267,               !- Coefficient2 x
    -0.0003665,              !- Coefficient3 x**2
    -0.0009698,              !- Coefficient4 y
    -0.0000907,              !- Coefficient5 y**2
    0.0002535,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2010_PB_EIRFT,     !- Name
    0.3617782,               !- Coefficient1 Constant
    -0.0230016,              !- Coefficient2 x
    0.0009672,               !- Coefficient3 x**2
    0.0131801,               !- Coefficient4 y
    0.0003761,               !- Coefficient5 y**2
    -0.0007121,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_LT150_2004_CAPFT,!- Name
    0.7446451,               !- Coefficient1 Constant
    0.0114858,               !- Coefficient2 x
    0.0000148,               !- Coefficient3 x**2
    0.0224010,               !- Coefficient4 y
    -0.0006880,              !- Coefficient5 y**2
    0.0009839,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_LT150_2004_EIRFT,!- Name
    0.7728770,               !- Coefficient1 Constant
    0.0221010,               !- Coefficient2 x
    -0.0000799,              !- Coefficient3 x**2
    -0.0070045,              !- Coefficient4 y
    0.0004763,               !- Coefficient5 y**2
    -0.0010612,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_GT150_2004_CAPFT,!- Name
    0.7600172,               !- Coefficient1 Constant
    0.0147432,               !- Coefficient2 x
    0.0002144,               !- Coefficient3 x**2
    0.0207218,               !- Coefficient4 y
    -0.0006425,              !- Coefficient5 y**2
    0.0008007,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_GT150_2004_EIRFT,!- Name
    0.6772577,               !- Coefficient1 Constant
    0.0117857,               !- Coefficient2 x
    -0.0001967,              !- Coefficient3 x**2
    0.0014414,               !- Coefficient4 y
    0.0003005,               !- Coefficient5 y**2
    -0.0006807,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PA_CAPFT,   !- Name
    0.7600172,               !- Coefficient1 Constant
    0.0147432,               !- Coefficient2 x
    0.0002144,               !- Coefficient3 x**2
    0.0207218,               !- Coefficient4 y
    -0.0006425,              !- Coefficient5 y**2
    0.0008007,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PA_EIRFT,   !- Name
    0.6772577,               !- Coefficient1 Constant
    0.0117857,               !- Coefficient2 x
    -0.0001967,              !- Coefficient3 x**2
    0.0014414,               !- Coefficient4 y
    0.0003005,               !- Coefficient5 y**2
    -0.0006807,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PB_CAPFT,   !- Name
    0.5362340,               !- Coefficient1 Constant
    0.005581,                !- Coefficient2 x
    -0.0013654,              !- Coefficient3 x**2
    0.0488966,               !- Coefficient4 y
    -0.0012018,              !- Coefficient5 y**2
    0.0010523,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PB_EIRFT,   !- Name
    1.0821822,               !- Coefficient1 Constant
    0.0042977,               !- Coefficient2 x
    -0.0013182,              !- Coefficient3 x**2
    -0.0260781,              !- Coefficient4 y
    0.0008256,               !- Coefficient5 y**2
    -0.0006013,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    AC_2004_CAPFT,           !- Name
    1.0433811,               !- Coefficient1 Constant
    0.0407077,               !- Coefficient2 x
    0.0004506,               !- Coefficient3 x**2
    -0.0041514,              !- Coefficient4 y
    -0.0000886,              !- Coefficient5 y**2
    -0.0003467,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    12.7,                    !- Minimum Value of y
    51.67;                   !- Maximum Value of y

Curve:Biquadratic,
    AC_2004_EIRFT,           !- Name
    0.5961915,               !- Coefficient1 Constant
    -0.0099496,              !- Coefficient2 x
    0.0007888,               !- Coefficient3 x**2
    0.0004506,               !- Coefficient4 y
    0.0004875,               !- Coefficient5 y**2
    -0.0007623,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    12.7,                    !- Minimum Value of y
    51.67;                   !- Maximum Value of y

Curve:Biquadratic,
    AC_2010_PA_CAPFT,        !- Name
    1.0433825,               !- Coefficient1 Constant
    0.0407073,               !- Coefficient2 x
    0.0004506,               !- Coefficient3 x**2
    -0.0041514,              !- Coefficient4 y
    -0.0000886,              !- Coefficient5 y**2
    -0.0003467,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    12.7,                    !- Minimum Value of y
    51.67;                   !- Maximum Value of y

Curve:Biquadratic,
    AC_2010_PA_EIRFT,        !- Name
    0.5961907,               !- Coefficient1 Constant
    -0.0099493,              !- Coefficient2 x
    0.0007888,               !- Coefficient3 x**2
    0.0004506,               !- Coefficient4 y
    0.0004875,               !- Coefficient5 y**2
    -0.0007623,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    12.7,                    !- Minimum Value of y
    51.67;                   !- Maximum Value of y

!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline *****
Curve:Biquadratic,
    ChillerCentCapFT,        !- Name
    0.7446451,               !- Coefficient1 Constant
    0.0114858,               !- Coefficient2 x
    0.0000148,               !- Coefficient3 x**2
    0.0224010,               !- Coefficient4 y
    -0.0006880,              !- Coefficient5 y**2
    0.0009839,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y

!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline *****
Curve:Biquadratic,
    ChillerCentEIRFT,        !- Name
    0.7728770,               !- Coefficient1 Constant
    0.0221010,               !- Coefficient2 x
    -0.0000799,              !- Coefficient3 x**2
    -0.0070045,              !- Coefficient4 y
    0.0004763,               !- Coefficient5 y**2
    -0.0010612,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y

Curve:Biquadratic,
    Capstone C65 Power_vs_Temp_Elev,  !- Name
    1.2027697,               !- Coefficient1 Constant
    -9.671305E-03,           !- Coefficient2 x
    -4.860793E-06,           !- Coefficient3 x**2
    -1.542394E-04,           !- Coefficient4 y
    9.111418E-09,            !- Coefficient5 y**2
    8.797885E-07,            !- Coefficient6 x*y
    -17.8,                   !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    3050.,                   !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Distance,                !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HRWfPinfT,               !- Name
    -24.9309,                !- Coefficient1 Constant
    -.86196478,              !- Coefficient2 x
    0.007192859,             !- Coefficient3 x**2
    -.00000274866,           !- Coefficient4 y
    -2.9524E-12,             !- Coefficient5 y**2
    0.000000168473,          !- Coefficient6 x*y
    40,                      !- Minimum Value of x
    82,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    350000,                  !- Maximum Value of y
    0,                       !- Minimum Curve Output
    10,                      !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: CURVE:RECTANGULARHYPERBOLA2 ===========

Curve:RectangularHyperbola2,
    BatteryChargeCurve,      !- Name
    -0.2765,                 !- Coefficient1 C1
    -93.27,                  !- Coefficient2 C2
    0.0068,                  !- Coefficient3 C3
    0,                       !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    -100,                    !- Minimum Curve Output
    100;                     !- Maximum Curve Output

Curve:RectangularHyperbola2,
    BatteryDischargeCurve,   !- Name
    0.0899,                  !- Coefficient1 C1
    -98.24,                  !- Coefficient2 C2
    -0.0082,                 !- Coefficient3 C3
    0,                       !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    -100,                    !- Minimum Curve Output
    100;                     !- Maximum Curve Output


!-   ===========  ALL OBJECTS IN CLASS: CURVE:DOUBLEEXPONENTIALDECAY ===========

Curve:DoubleExponentialDecay,
    BatteryCycleCurve,       !- Name
    1380,                    !- Coefficient1 C1
    6834,                    !- Coefficient2 C2
    -8.75,                   !- Coefficient3 C3
    6747,                    !- Coefficient3 C4
    -6.22,                   !- Coefficient3 C5
    0,                       !- Minimum Value of x
    1.0;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:TARIFF ===========

UtilityCost:Tariff,
    RTP Price Electricity,   !- Name
    electricitypurchased:facility,  !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    ,                        !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    Electricity_Price,            !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    ,                        !- Group Name
    BuyFromUtility;          !- Buy Or Sell

UtilityCost:Tariff,
    Flat Price Natural Gas,  !- Name
    Gas:Facility,            !- Output Meter Name
    CCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    ,                        !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    ,                        !- Group Name
    BuyFromUtility;          !- Buy Or Sell

UtilityCost:Tariff,
    Diesel Price,            !- Name
    Diesel:Facility,         !- Output Meter Name
    MMBtu,                   !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    ,                        !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    ,                        !- Group Name
    BuyFromUtility;          !- Buy Or Sell


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:SIMPLE ===========

UtilityCost:Charge:Simple,
    NaturalGas,              !- Name
    Flat Price Natural Gas,  !- Tariff Name
    totalEnergy,             !- Source Variable
    ,                        !- Season
    EnergyCharges,           !- Category Variable Name
    0.785;                   !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    Diesel Cost,             !- Name
    Diesel Price,            !- Tariff Name
    totalEnergy,             !- Source Variable
    ,                        !- Season
    EnergyCharges,           !- Category Variable Name
    21.58;                   !- Cost per Unit Value or Variable Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF;                     !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    ComponentCostEconomicsSummary,  !- Report 2 Name
    InputVerificationandResultsSummary,  !- Report 3 Name
    ClimaticDataSummary,     !- Report 4 Name
    EquipmentSummary,        !- Report 5 Name
    EnvelopeSummary;         !- Report 6 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    Occupant Comfort Data Summary,  !- Name
    3,                       !- Digits After Decimal
    People Occupant Count,   !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Air Temperature,    !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Air Relative Humidity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Thermal Comfort Mean Radiant Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
    Zone Thermal Comfort Fanger Model PMV,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
    Emissions Data Summary,  !- Name
    4,                       !- Digits After Decimal
    CO2:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    NOx:Facility,            !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    SO2:Facility,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    PM:Facility,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Hg:Facility,             !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
    Outdoor Air Summary,     !- Name
    3,                       !- Digits After Decimal
    Zone People Occupant Count,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone People Occupant Count,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
    Ventilation Load Components,  !- Name
    3,                       !- Digits After Decimal
    Zone Mechanical Ventilation No Load Heat Removal Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Mechanical Ventilation Cooling Load Increase Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Mechanical Ventilation Cooling Load Decrease Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Mechanical Ventilation No Load Heat Addition Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Mechanical Ventilation Heating Load Increase Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Zone Mechanical Ventilation Heating Load Decrease Energy,  !- Variable or Meter 8 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
    Overall HVAC Air System Loads,  !- Name
    3,                       !- Digits After Decimal
    Air System Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Air System Total Cooling Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Overall HVAC System Energy,  !- Name
    3,                       !- Digits After Decimal
    Electricity:HVAC,        !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:Gas,             !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Components of Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
    Components of Peak Net Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    ElectricityNet:Facility, !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ElectricityNet:Facility, !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
    Setpoints Not Met With Temperatures,  !- Name
    2,                       !- Digits After Decimal
    Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
    Comfort Report - Simple 55,  !- Name
    2,                       !- Digits After Decimal
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
    Building Loads - Cooling,!- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
    Building Loads - Heating,!- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3

Output:Table:Monthly,
    Building Loads - Electric,  !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electric Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Electric Energy,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Electric Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Electric Energy,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
    Space Loads,             !- Name
    2,                       !- Digits After Decimal
    Zone People Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heating Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
    Energy Consumption - Electricity & Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Building,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Building,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:Building,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Gas:Building,            !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:Gas,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Gas,             !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:Gas,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:Gas,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:Gas,        !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 1,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
    Monthly Indoor Temp,     !- Name
    2,                       !- Digits After Decimal
    Zone Mean Air Temperature,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
    Peak Gas Demand,         !- Name
    3,                       !- Digits After Decimal
    Gas:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Gas:Facility,            !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:HVAC,                !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Gas,   !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    MiscPlugGas:InteriorEquipment:Gas,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Gas:Plant,               !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    WaterSystems:Gas,        !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Water Heater:WaterSystems:Gas,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Heating:Gas,             !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 9


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    P_Ch1,                   !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    P_Ch2,                   !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    P_Ch3,                   !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Q_ch1,                   !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Q_ch2,                   !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Q_ch3,                   !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    TW1,                     !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    TW2,                     !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    TW3,                     !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    TW4,                     !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    TW5,                     !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    TW6,                     !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    TW7,                     !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    TW8,                     !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    TW9,                     !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    TW10,                    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    P_Bat,                   !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    SOC,                     !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    P_mt,                    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    T_mt_exhaust,            !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    M_mt_fuel,               !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    M_mt_exhaust,            !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    P_fc,                    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    P_RE,                    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    T_fc_amb,                !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    FC_hours,                !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    FC_starts,               !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    G_bp1,                   !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    G_bp2,                   !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    G_bp3,                   !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Q_b1,                    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Q_b2,                    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Q_b3,                    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Q_ab_in,                 !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Q_ab_out,                !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Q_ChW,                   !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Q_HW,                    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    SOC_ts,                  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    T_OA,                    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    CurrentMonthV,           !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    CurrentDayOfMonthV,      !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    CurrentHourV,            !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    CurrentMinuteV,          !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Q_TSC,                   !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Q_TSD,                   !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    M_fc_fuel,               !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    Electricity_Price,            !- Key Value
    schedule value,          !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    CoolSys1 Supply Outlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    electricity:facility,    !- Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,  !- Name
    Hourly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorEquipment:Electricity,  !- Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: METER:CUSTOM ===========

Meter:Custom,
    Wired_LTG_Electricity,   !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    Wired_LTG;               !- Output Variable or Meter Name 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENVIRONMENTALIMPACTFACTORS ===========

Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!-   ===========  ALL OBJECTS IN CLASS: FUELFACTORS ===========

FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.317,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    1.764E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    2.275e-01,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    4.722E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    3.111E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    3.306E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.189E+00,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.122E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.119E-02,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    5.417E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    1.036E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.147155,                !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

!
FuelFactors,
    FuelOil#1,               !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    38.656E+09,              !- Energy per Unit Factor
    1.158,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    7.06E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.68E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.19E-04,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.67E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    3.70E-04,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.06E-01,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    5.82E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.14E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

FuelFactors,
    Propane,                 !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    25.362E+09,              !- Energy per Unit Factor
    1.151,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    6.27E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.03E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.03E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    7.41E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    4.61E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    0.0,                     !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    2.31E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.79E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

Output:Variable,
    *,                       !- Key Value
    Facility Total Purchased Electric Power,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Surplus Electric Power,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total Produced Electric Power,  !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    electricity:facility,    !- Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Gas:Facility,            !- Name
    Hourly;                  !- Reporting Frequency
